WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
1314,Install safety treads on the staircase to security trailer,23-31302,BU-ADMIN,BU-ADMIN,,,1-5-23 12:42 PM,2023-01-05T12:42:00.000Z,1-13-23 12:00 PM,2023-01-13T12:00:00.000Z,1-6-23 4:00 PM,2023-01-06T16:00:00.000Z,1,1,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,No,Yes,No,Yes,No,No,4,1
4868,Clean Weigh Belt,23-31303,SC-1301,SC-1301,,,1-5-23 12:49 PM,2023-01-05T12:49:00.000Z,1-12-23 11:54 AM,2023-01-12T11:54:00.000Z,1-10-23 1:24 PM,2023-01-10T13:24:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,No,Yes,No,No,No,No,4,1
6309,TA 23 Gasket Failure of Chevron wash to V-1630,23-31310,V-1630,V-1630,,OC-MECH,1-5-23 3:33 PM,2023-01-05T15:33:00.000Z,4-24-23 11:12 AM,2023-04-24T11:12:00.000Z,5-24-23 8:22 AM,2023-05-24T08:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,No,Yes,No,No,No,No,4,1
1487,SD23 - CIP return v/v to E-1400 is passing,23-31312,E-1400,E-1400,,,1-5-23 3:35 PM,2023-01-05T15:35:00.000Z,,,3-9-23 8:38 AM,2023-03-09T08:38:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,No,Yes,No,No,No,No,4,1
6728,Steve M/Viraj- Commission P-1308B Monday,23-31313,P-1305B,P-1305B,,,1-5-23 4:09 PM,2023-01-05T16:09:00.000Z,1-9-23 4:09 PM,2023-01-09T16:09:00.000Z,1-9-23 5:39 PM,2023-01-09T17:39:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,No,Yes,No,No,No,No,4,1
9816,komatsu loader driving issue,23-31314,LD-2100,LD-2100,,,1-6-23 7:13 AM,2023-01-06T07:13:00.000Z,1-6-23 1:00 PM,2023-01-06T13:00:00.000Z,1-6-23 3:13 PM,2023-01-06T15:13:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,Yes,Yes,No,Yes,No,No,4,1
1117,remove strainer/Clean and inspect,23-31319,P-1844,P-1844,,,1-6-23 8:04 AM,2023-01-06T08:04:00.000Z,1-13-23 2:58 PM,2023-01-13T14:58:00.000Z,1-12-23 6:27 AM,2023-01-12T06:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1117,GOULDS PUMP 3196 MTi,,No,DRYER A,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,Yes,Yes,No,No,No,No,4,1
,,23-31320,,,,,1-6-23 8:05 AM,2023-01-06T08:05:00.000Z,1-13-23 2:58 PM,2023-01-13T14:58:00.000Z,1-6-23 3:14 PM,2023-01-06T15:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,Yes,Yes,No,Yes,No,No,4,1
1117,reinstall,23-31322,P-1844,P-1844,,,1-6-23 8:06 AM,2023-01-06T08:06:00.000Z,1-13-23 2:58 PM,2023-01-13T14:58:00.000Z,1-12-23 6:27 AM,2023-01-12T06:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1117,GOULDS PUMP 3196 MTi,,No,DRYER A,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,Yes,Yes,No,No,No,No,4,1
2536,Reapply silicone around insulation on dryer cyclones,23-31323,CY-1829,CY-1829,,,1-6-23 8:29 AM,2023-01-06T08:29:00.000Z,2-23-23 1:03 PM,2023-02-23T13:03:00.000Z,2-6-23 2:20 PM,2023-02-06T14:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2536,"CYCLONE ASSEMBLY, LEFT HAND, DEDERT MODEL# CYCL-12 B",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18152.MEAS,IT-18152,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CY1829 TOP TEMP,CY-1829,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,Yes,Yes,No,No,No,No,4,1
1491,E-1403 Replacement Project Tie Points,23-31325,E-1403,E-1403,,,1-6-23 8:38 AM,2023-01-06T08:38:00.000Z,4-21-23 2:44 PM,2023-04-21T14:44:00.000Z,5-5-23 3:27 PM,2023-05-05T15:27:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,Yes,Yes,No,No,No,No,4,1
5457,Heat Trace/thermostat on GA recirculation line - ON,23-31326,TK-1310A,TK-1310A,,,1-6-23 8:49 AM,2023-01-06T08:49:00.000Z,1-20-23 8:11 AM,2023-01-20T08:11:00.000Z,1-6-23 8:52 AM,2023-01-06T08:52:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,No,Yes,Yes,No,No,No,Yes,4,1
5468,Internal Inspection TK1601,23-31327,TK-1601,TK-1601,,,1-6-23 8:54 AM,2023-01-06T08:54:00.000Z,4-22-23 8:42 AM,2023-04-22T08:42:00.000Z,5-16-23 2:35 PM,2023-05-16T14:35:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,Yes,Yes,Yes,No,No,No,No,4,1
5449,Level Transimiter on TK11402,23-31328,TK-11402,TK-11402,,,1-6-23 9:00 AM,2023-01-06T09:00:00.000Z,1-18-23 6:37 AM,2023-01-18T06:37:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,Yes,Yes,Yes,No,No,No,No,4,1
,Women's washroom toilets are inadequate,23-31329,BU-ADMIN,BU-ADMIN,,,1-6-23 9:05 AM,2023-01-06T09:05:00.000Z,1-11-23 10:10 AM,2023-01-11T10:10:00.000Z,1-31-23 8:15 AM,2023-01-31T08:15:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,1,2023-01-06T09:50:00.000Z,2023-01-06T10:50:00.000Z,115.0,4.791666666666667,No,Yes,Yes,Yes,No,No,No,No,4,1
1453,DA 3602 PIC 69106 Frozen,23-31252,DA-3602,DA-3602,,,1-3-23 8:27 AM,2023-01-03T08:27:00.000Z,1-28-23 12:39 AM,2023-01-28T00:39:00.000Z,1-12-23 2:11 AM,2023-01-12T02:11:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,No,Yes,No,No,5,1
,Steam leaking from trap off RC2 steam feed to reboiler,23-31256,1500-PD-15H,1500-PD-15H,,,1-3-23 9:10 AM,2023-01-03T09:10:00.000Z,1-6-23 1:02 PM,2023-01-06T13:02:00.000Z,1-11-23 7:28 AM,2023-01-11T07:28:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,No,No,No,No,No,1,1
1117,Clean and inspect witches hat upstream of P1844,23-31315,P-1844,P-1844,,,1-6-23 7:24 AM,2023-01-06T07:24:00.000Z,1-13-23 2:58 PM,2023-01-13T14:58:00.000Z,1-11-23 4:58 PM,2023-01-11T16:58:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1117,GOULDS PUMP 3196 MTi,,No,DRYER A,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,No,No,No,No,No,1,1
1233,Requesting I/E to investigate RC1 base strength analyzer limits (AT-15816),23-31330,AT-15816,AT-15816,,,1-6-23 9:09 AM,2023-01-06T09:09:00.000Z,1-31-23 11:29 AM,2023-01-31T11:29:00.000Z,1-11-23 12:36 PM,2023-01-11T12:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,No,No,No,No,No,1,1
2667,Verify Operation on Actuators/see Mike J,23-31342,HV-84597,HV-84597,,,1-6-23 2:16 PM,2023-01-06T14:16:00.000Z,1-13-23 2:16 PM,2023-01-13T14:16:00.000Z,1-11-23 3:16 PM,2023-01-11T15:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,No,No,No,No,No,1,1
1511,Cooling water PSV leak on E-1553,23-31558,E-1553,E-1553,,,1-9-23 7:37 AM,2023-01-09T07:37:00.000Z,1-13-23 8:00 PM,2023-01-13T20:00:00.000Z,1-12-23 4:01 PM,2023-01-12T16:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,No,Yes,No,No,5,1
,BL-1829- inspect aluminum air seal rings,23-31559,BL-1829,BL-1829,,,1-9-23 7:42 AM,2023-01-09T07:42:00.000Z,1-12-23 5:00 PM,2023-01-12T17:00:00.000Z,1-11-23 7:30 AM,2023-01-11T07:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,No,No,No,No,No,1,1
,Test auto lube system on A dryer,23-31560,DR-1826,DR-1826,,,1-9-23 7:43 AM,2023-01-09T07:43:00.000Z,1-12-23 5:00 PM,2023-01-12T17:00:00.000Z,1-11-23 9:00 AM,2023-01-11T09:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,No,No,No,No,No,1,1
,Fabricate and install new bracket for wireless IT pole and secure to building. Cut off base,23-31603,0000,0000,,,1-9-23 2:29 PM,2023-01-09T14:29:00.000Z,1-11-23 2:26 PM,2023-01-11T14:26:00.000Z,1-11-23 10:16 AM,2023-01-11T10:16:00.000Z,1,1,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,No,No,No,No,No,1,1
,CV-1830 Open end for water to drain,23-31639,CV-1830,CV-1830,,,1-10-23 10:08 AM,2023-01-10T10:08:00.000Z,1-11-23 10:08 AM,2023-01-11T10:08:00.000Z,1-10-23 11:36 AM,2023-01-10T11:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,OPEN FOR WATER TO DRAIN,23-31640,CV-1830,CV-1830,,,1-10-23 10:09 AM,2023-01-10T10:09:00.000Z,2-23-23 10:08 AM,2023-02-23T10:08:00.000Z,1-10-23 11:36 AM,2023-01-10T11:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
7742,Heat trace on pH probe line is off,23-31667,AT-13522,AT-13522,,,1-10-23 11:00 AM,2023-01-10T11:00:00.000Z,1-11-23 2:31 PM,2023-01-11T14:31:00.000Z,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
2522,MODIFY GRATING AS NEEDED,23-31668,CV-1827,CV-1827,,,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
1103,Inspect and clean suction piping for HC reflux pumps (P6562A&B),23-31669,P-6562B,P-6562B,,,1-10-23 11:02 AM,2023-01-10T11:02:00.000Z,4-21-23 10:39 AM,2023-04-21T10:39:00.000Z,4-28-23 6:23 AM,2023-04-28T06:23:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
1643,"SD23 - remove, inspect, reinstall HC eductor EJ6562",23-31671,EJ-6562,EJ-6562,,,1-10-23 11:04 AM,2023-01-10T11:04:00.000Z,4-21-23 10:38 AM,2023-04-21T10:38:00.000Z,4-28-23 6:23 AM,2023-04-28T06:23:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,Inspect and repair as needed Cooling tower Basin,23-31673,CT-3201,CT-3201,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,4-14-23 11:07 AM,2023-04-14T11:07:00.000Z,5-2-23 9:18 AM,2023-05-02T09:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
2522,CLEAN HATCH,23-31672,CV-1827,CV-1827,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
1575,SD23 - Replace HC reflux cooler plate pack (E6563),23-31674,E-6563,E-6563,,,1-10-23 11:06 AM,2023-01-10T11:06:00.000Z,4-21-23 9:06 AM,2023-04-21T09:06:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,Open man ways on TGF condenser,23-31675,,,,,1-10-23 11:07 AM,2023-01-10T11:07:00.000Z,1-11-23 4:30 PM,2023-01-11T16:30:00.000Z,1-11-23 2:09 PM,2023-01-11T14:09:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,Yes,No,No,No,No,4,1
1575,Remove spade from E6563 (HC reflux cooler) bypass,23-31676,E-6563,E-6563,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,4-21-23 9:02 AM,2023-04-21T09:02:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,"2023 TA Remove, inspect, and clean CG1 oil cooler",23-31684,ME-3601A,ME-3601A,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,5-26-23 9:46 AM,2023-05-26T09:46:00.000Z,5-2-23 9:00 AM,2023-05-02T09:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CV-1828 MECHANICAL PM,23-31686,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31688,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT PILLOW BLOCK BEARINGS,23-31689,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT CONVEYOR TROUGH,23-31692,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CHECK COUPLING BOLTS,23-31687,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT GEARBOX,23-31690,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT SCREW CONVEYOR,23-31691,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CV-1830 Open end for water to drain,23-31714,CV-1830,CV-1830,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,,,1-10-23 11:22 AM,2023-01-10T11:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,OPEN FOR WATER TO DRAIN,23-31715,CV-1830,CV-1830,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,,,1-10-23 11:22 AM,2023-01-10T11:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,Yes,No,No,No,No,4,1
1477,Install spades on E-11402 for commissioning pressure test,23-31746,E-11402,E-11402,,,1-10-23 11:47 AM,2023-01-10T11:47:00.000Z,1-20-23 11:15 AM,2023-01-20T11:15:00.000Z,1-17-23 3:15 PM,2023-01-17T15:15:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
4669,Investigate heat trace at PT57418 on RC3,23-31747,PT-57418,PT-57418,,,1-10-23 11:59 AM,2023-01-10T11:59:00.000Z,4-23-23 10:28 AM,2023-04-23T10:28:00.000Z,6-14-23 1:12 PM,2023-06-14T13:12:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT DRYER A BLOWER 1829,23-31769,BL-1829,BL-1829,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,3-27-23 1:41 PM,2023-03-27T13:41:00.000Z,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT BLOWER,23-31772,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,REMOVE INSULATION,23-31770,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CLOSE MANWAY,23-31773,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,OPEN MANYWAY,23-31771,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,RE-INSTALL INSULATION,23-31774,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,REMOVE INSULATION,23-31782,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,OPEN MANYWAY,23-31783,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT DRYER A BLOWER 1832,23-31781,BL-1832,BL-1832,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10036, 10037","BLOWER, HOWDEN, FAN MODEL EPB4S-5750, 200HP / 1800RPM / TEFC / 575V/3PH/60HZ / 447T FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1832.STAIND,BL-1832,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,COMBUSTION AIR FAN,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CLOSE MANWAY,23-31785,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT BLOWER,23-31784,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,RE-INSTALL INSULATION,23-31786,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT CV-1715,23-31788,CV-1715,CV-1715,,,1-10-23 2:03 PM,2023-01-10T14:03:00.000Z,2-23-23 2:03 PM,2023-02-23T14:03:00.000Z,2-13-23 9:53 AM,2023-02-13T09:53:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CV-1715 PM and Inspection,23-31787,CV-1715,CV-1715,,,1-10-23 2:03 PM,2023-01-10T14:03:00.000Z,4-23-23 2:03 PM,2023-04-23T14:03:00.000Z,2-13-23 9:53 AM,2023-02-13T09:53:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CV-1716 PM and Inspection,23-31791,CV-1716,CV-1716,,,1-10-23 2:07 PM,2023-01-10T14:07:00.000Z,2-23-23 2:08 PM,2023-02-23T14:08:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT CV-1716,23-31792,CV-1716,CV-1716,,,1-10-23 2:08 PM,2023-01-10T14:08:00.000Z,,,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,INSPECT CV-1719,23-31794,CV-1719,CV-1719,,,1-10-23 2:10 PM,2023-01-10T14:10:00.000Z,2-23-23 2:10 PM,2023-02-23T14:10:00.000Z,2-13-23 9:54 AM,2023-02-13T09:54:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,CV-1719 PM and Inspection,23-31793,CV-1719,CV-1719,,,1-10-23 2:10 PM,2023-01-10T14:10:00.000Z,2-23-23 2:10 PM,2023-02-23T14:10:00.000Z,2-13-23 9:54 AM,2023-02-13T09:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,Repair Insulation @ tk 1307 acid line,23-31795,,,,,1-10-23 2:12 PM,2023-01-10T14:12:00.000Z,1-13-23 2:12 PM,2023-01-13T14:12:00.000Z,1-11-23 6:10 AM,2023-01-11T06:10:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,Yes,No,No,No,No,4,1
3767,Repair Pump shaft-Taylor Weld/Kris Machine,23-31796,P-4114,P-4114,,,1-10-23 3:02 PM,2023-01-10T15:02:00.000Z,1-27-23 1:31 PM,2023-01-27T13:31:00.000Z,1-25-23 3:31 AM,2023-01-25T03:31:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
3767,Rebuild P-4114 R/A,23-31797,P-4114,P-4114,,,1-10-23 3:05 PM,2023-01-10T15:05:00.000Z,2-10-23 1:33 PM,2023-02-10T13:33:00.000Z,1-30-23 7:33 PM,2023-01-30T19:33:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
,Small leak on Propanol Side Draw on C6571,23-31798,C-6571,C-6571,,,1-10-23 3:09 PM,2023-01-10T15:09:00.000Z,1-20-23 10:45 AM,2023-01-20T10:45:00.000Z,1-23-23 11:00 AM,2023-01-23T11:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,Yes,No,No,No,No,4,1
3715,P-2407B Intermittently Overloads,23-31799,P-2407B,P-2407B,,,1-11-23 7:10 AM,2023-01-11T07:10:00.000Z,1-13-23 4:33 PM,2023-01-13T16:33:00.000Z,1-12-23 7:30 AM,2023-01-12T07:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,Yes,Yes,No,No,5,1
7755,Investigate GA leak on piping to TK1401,23-31800,FT-14211,FT-14211,,,1-11-23 9:25 AM,2023-01-11T09:25:00.000Z,1-11-23 2:00 PM,2023-01-11T14:00:00.000Z,1-12-23 11:24 AM,2023-01-12T11:24:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,Yes,Yes,No,No,5,1
,Install MCC bucket for new Power Panel MCC3821,23-31807,,,,,1-11-23 11:29 AM,2023-01-11T11:29:00.000Z,1-12-23 11:29 AM,2023-01-12T11:29:00.000Z,1-11-23 12:14 PM,2023-01-11T12:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,No,Yes,No,No,No,1,1
3714,P-2407A status,23-31816,P-2407A,P-2407A,,,1-11-23 12:39 PM,2023-01-11T12:39:00.000Z,1-12-23 4:41 PM,2023-01-12T16:41:00.000Z,1-11-23 5:10 PM,2023-01-11T17:10:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,Yes,No,No,No,Yes,No,No,No,1,1
2560,Replace Exchanger door gaskets,23-31825,E-1825,E-1825,,,1-12-23 6:39 AM,2023-01-12T06:39:00.000Z,1-11-23 3:30 PM,2023-01-11T15:30:00.000Z,1-12-23 1:10 PM,2023-01-12T13:10:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,2560,ecoDRY HEAT EXCHANGER,,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143A.MEAS,SI-18143A,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,E1825 HEX LOWER DOOR,E-1825,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,No,Yes,No,No,5,1
,Steve M sort DCS components,23-31299,,,,,1-12-23 7:23 AM,2023-01-12T07:23:00.000Z,1-20-23 7:23 AM,2023-01-20T07:23:00.000Z,1-12-23 3:07 PM,2023-01-12T15:07:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,No,Yes,No,No,5,1
3603,Rewire Groud Fault XFER 3821,23-31828,XFMR-3821,XFMR-3821,,,1-12-23 8:37 AM,2023-01-12T08:37:00.000Z,1-19-23 8:03 AM,2023-01-19T08:03:00.000Z,1-12-23 8:54 AM,2023-01-12T08:54:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,No,Yes,No,No,5,1
3603,REWIRE CONTACTS TO DCS,23-31829,XFMR-3821,XFMR-3821,,,1-12-23 8:41 AM,2023-01-12T08:41:00.000Z,1-19-23 8:03 AM,2023-01-19T08:03:00.000Z,1-12-23 8:54 AM,2023-01-12T08:54:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,No,Yes,No,No,5,1
