WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
3603,Rewire Groud Fault XFER 3821,23-31833,XFMR-3821,XFMR-3821,,,1-12-23 8:54 AM,2023-01-12T08:54:00.000Z,1-26-23 8:55 AM,2023-01-26T08:55:00.000Z,1-12-23 9:36 AM,2023-01-12T09:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,No,Yes,No,No,5,1
3603,REWIRE CONTACTS INTO DCS,23-31835,XFMR-3821,XFMR-3821,,,1-12-23 8:55 AM,2023-01-12T08:55:00.000Z,,,1-12-23 9:36 AM,2023-01-12T09:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,2,2023-01-11T04:50:00.000Z,2023-01-11T20:00:00.000Z,477.5,19.895833333333332,No,No,No,No,No,Yes,No,No,5,1
,2100 AREA - MOTOR BEARING GREASING,23-31357,2100,2100,,,1-9-23 1:46 AM,2023-01-09T01:46:00.000Z,2-1-23 1:00 AM,2023-02-01T01:00:00.000Z,2-1-23 1:00 AM,2023-02-01T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
,ELECTRIC HEAT TRACING CHECK - PM SERVICE,23-31366,3800,3800,,,1-9-23 1:46 AM,2023-01-09T01:46:00.000Z,2-1-23 8:00 AM,2023-02-01T08:00:00.000Z,2-1-23 3:00 AM,2023-02-01T03:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-31396,AT-13519,AT-13519,,,1-9-23 1:47 AM,2023-01-09T01:47:00.000Z,2-2-23 1:00 AM,2023-02-02T01:00:00.000Z,1-31-23 4:13 PM,2023-01-31T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
5517,Dispose of old tank,23-31851,TK-3604,TK-3604,,,1-12-23 11:14 AM,2023-01-12T11:14:00.000Z,1-31-23 9:30 AM,2023-01-31T09:30:00.000Z,1-31-23 8:13 AM,2023-01-31T08:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
5517,REMOVE TANK OFF-SITE AND DISPOSE,23-31852,TK-3604,TK-3604,,,1-12-23 11:16 AM,2023-01-12T11:16:00.000Z,1-31-23 9:30 AM,2023-01-31T09:30:00.000Z,1-31-23 8:13 AM,2023-01-31T08:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
1077,Change out electric motor on P1582A,23-32754,P-1582A,P-1582A,,,1-25-23 8:56 AM,2023-01-25T08:56:00.000Z,2-17-23 9:43 AM,2023-02-17T09:43:00.000Z,1-31-23 2:43 PM,2023-01-31T14:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
,Replace heat trace thermostat @ DA 3602,23-32809,,,,,1-26-23 3:16 PM,2023-01-26T15:16:00.000Z,2-3-23 3:16 PM,2023-02-03T15:16:00.000Z,1-31-23 4:16 PM,2023-01-31T16:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
5517,Weld anchor feet onto new tank and mount onto pad,23-32818,TK-3604,TK-3604,,,1-27-23 10:57 AM,2023-01-27T10:57:00.000Z,2-10-23 10:57 AM,2023-02-10T10:57:00.000Z,1-31-23 3:57 PM,2023-01-31T15:57:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
,Water Damaged Ceiling Tiles,23-32824,BU-ADMIN,BU-ADMIN,,,1-27-23 3:59 PM,2023-01-27T15:59:00.000Z,2-10-23 11:55 AM,2023-02-10T11:55:00.000Z,1-31-23 2:02 PM,2023-01-31T14:02:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
,Replace Lightbulbs,23-33045,BU-ADMIN,BU-ADMIN,,,1-30-23 7:12 AM,2023-01-30T07:12:00.000Z,2-3-23 12:17 PM,2023-02-03T12:17:00.000Z,2-2-23 1:19 PM,2023-02-02T13:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
1361,TA24 Spring - Steam out RC1 for internal inspection (ops task + maintenance),23-33046,C-1521,C-1521,,,1-30-23 10:01 AM,2023-01-30T10:01:00.000Z,5-31-24 8:52 AM,2024-05-31T08:52:00.000Z,6-6-24 8:12 AM,2024-06-06T08:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
5000,WELD REPAIR AT BASE OF ST-1801D.  REPAIR DEFICIENCIES FOUND DURING ACUREN INSPECTION,23-33047,ST-1801D,ST-1801D,,,1-30-23 10:03 AM,2023-01-30T10:03:00.000Z,4-30-23 10:00 AM,2023-04-30T10:00:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,5000,"STACK, FENCO, 250' SELF SUPPORTING,",,No,TGF,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
6332,TA23 - Open manway on HC reflux drum V6562 to inspect for solid build-up (no CSE),23-33051,V-6562,V-6562,,,1-30-23 12:33 PM,2023-01-30T12:33:00.000Z,4-21-23 10:30 AM,2023-04-21T10:30:00.000Z,4-28-23 6:21 AM,2023-04-28T06:21:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
1101,TA23 - Roll out suction valve on HC reboiler pump P6561B to water flush solids from column,23-33052,P-6561B,P-6561B,,,1-30-23 12:34 PM,2023-01-30T12:34:00.000Z,10-31-23 10:47 AM,2023-10-31T10:47:00.000Z,11-9-23 9:37 AM,2023-11-09T09:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
1096,TA23 - Roll out RC3 bottoms pump suction valve to water flush column to grade,23-33053,P-6570A,P-6570A,,,1-30-23 12:35 PM,2023-01-30T12:35:00.000Z,10-31-23 10:40 AM,2023-10-31T10:40:00.000Z,11-9-23 9:37 AM,2023-11-09T09:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
1585,MSU 3 actuator - heat trace/possible actuator replace,23-33055,E-6584,E-6584,,,1-30-23 12:37 PM,2023-01-30T12:37:00.000Z,1-31-23 10:51 AM,2023-01-31T10:51:00.000Z,1-31-23 8:00 AM,2023-01-31T08:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,Yes,No,No,4,1
3404,"Replace bulbs in Mill \"C\" building",23-33056,MI-1201C,MI-1201C,,,1-30-23 12:42 PM,2023-01-30T12:42:00.000Z,2-3-23 12:42 PM,2023-02-03T12:42:00.000Z,1-31-23 2:43 PM,2023-01-31T14:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,Yes,No,No,4,1
1161,Change out motor and rotating assembly on the pump,23-33058,P-6586B,P-6586B,,,1-30-23 12:57 PM,2023-01-30T12:57:00.000Z,2-10-23 12:57 PM,2023-02-10T12:57:00.000Z,2-7-23 9:27 PM,2023-02-07T21:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
,Lift new oil and grease up into Decanter building & empty garbage,23-33059,CE-1711,CE-1711,,,1-30-23 1:03 PM,2023-01-30T13:03:00.000Z,2-3-23 1:03 PM,2023-02-03T13:03:00.000Z,1-31-23 3:06 PM,2023-01-31T15:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,Yes,No,No,4,1
1316,Re-install sump pump between R&D and bio-thane,23-33060,BU-BIOTH,BU-BIOTH,,,1-30-23 2:25 PM,2023-01-30T14:25:00.000Z,2-1-23 2:30 PM,2023-02-01T14:30:00.000Z,2-9-23 10:02 AM,2023-02-09T10:02:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
,Change oil in gearbox and investigate oil leak,23-33061,,,,,1-30-23 2:33 PM,2023-01-30T14:33:00.000Z,2-3-23 2:33 PM,2023-02-03T14:33:00.000Z,2-3-23 4:33 PM,2023-02-03T16:33:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
1069,Tie in dedicated seal water line,23-33062,P-1511B,P-1511B,,,1-30-23 3:09 PM,2023-01-30T15:09:00.000Z,1-30-23 5:00 PM,2023-01-30T17:00:00.000Z,1-30-23 4:10 PM,2023-01-30T16:10:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
,Remove battery from company truck,23-33063,BU-ADMIN,BU-ADMIN,,,1-30-23 3:12 PM,2023-01-30T15:12:00.000Z,1-30-23 5:30 PM,2023-01-30T17:30:00.000Z,1-30-23 3:43 PM,2023-01-30T15:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
7727,Troubleshoot Ammonia sensor out of range (bad IO),23-33064,AT-24321C,AT-24321C,,STEVE.MOORE,1-30-23 3:25 PM,2023-01-30T15:25:00.000Z,1-30-23 3:31 PM,2023-01-30T15:31:00.000Z,1-31-23 7:18 AM,2023-01-31T07:18:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,Yes,No,No,4,1
1497,E-1503 Blank Exchanger to V-1501 for Removal,23-33065,E-1503,E-1503,,,1-30-23 3:37 PM,2023-01-30T15:37:00.000Z,4-30-23 4:00 PM,2023-04-30T16:00:00.000Z,5-16-23 2:19 PM,2023-05-16T14:19:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
,"2023 TA, Electrical PM  (Middle)",23-33067,3800,3800,,,1-30-23 3:42 PM,2023-01-30T15:42:00.000Z,4-16-23 6:00 PM,2023-04-16T18:00:00.000Z,5-2-23 8:37 AM,2023-05-02T08:37:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
,FT-32401 CT Blowdown Replacement,23-33068,3200-26K-04,3200-26K-04,,,1-30-23 3:43 PM,2023-01-30T15:43:00.000Z,4-30-23 3:15 PM,2023-04-30T15:15:00.000Z,7-31-23 9:50 AM,2023-07-31T09:50:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
,Forklift needed to load empty totes,23-33069,MAINTENANCE,MAINTENANCE,,,1-30-23 3:47 PM,2023-01-30T15:47:00.000Z,2-6-23 1:14 PM,2023-02-06T13:14:00.000Z,2-2-23 2:01 PM,2023-02-02T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
1292,Install new duct elbow at Dryer D,23-33070,BL-1803D,BL-1803D,,,1-30-23 3:50 PM,2023-01-30T15:50:00.000Z,2-24-23 2:11 PM,2023-02-24T14:11:00.000Z,2-9-23 7:20 AM,2023-02-09T07:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1292,"BLOWER, NYB, SERIES 30 GI, MODEL 854, DH, 88,000CFM, 11.4in wg, 735RPM,",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1803D.STAIND,BL-1803D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,HOT WATER PRESSURE,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
,112 deck old Distillation - grating clip install,23-33071,1500,1500,,,1-30-23 3:51 PM,2023-01-30T15:51:00.000Z,2-10-23 1:15 PM,2023-02-10T13:15:00.000Z,2-6-23 1:48 PM,2023-02-06T13:48:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,No,No,No,4,1
6670,K3301B AUTO drain on moisture separator is stuck open,23-33072,K-3301B,K-3301B,,,1-30-23 3:54 PM,2023-01-30T15:54:00.000Z,2-4-23 1:22 PM,2023-02-04T13:22:00.000Z,1-31-23 2:22 PM,2023-01-31T14:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,Yes,No,Yes,No,No,4,1
3622,Cyclone 1826 Probe B (LSH-18166B) will not clear,23-33073,LSH-18166B,LSH-18166B,,,1-31-23 7:14 AM,2023-01-31T07:14:00.000Z,2-1-23 5:01 AM,2023-02-01T05:01:00.000Z,1-31-23 5:45 AM,2023-01-31T05:45:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,3622,RF CAPACITANCE LEVEL SENSOR,,No,DRYER A,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
1290,Take thermal image of BL-1802 motor,23-33074,BL-1802,BL-1802,,,1-31-23 7:56 AM,2023-01-31T07:56:00.000Z,2-3-23 7:56 AM,2023-02-03T07:56:00.000Z,1-31-23 8:57 AM,2023-01-31T08:57:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"1290, 7029","BLOWER, IAP, MODEL XRT SIZE 445, CW/UB, Arrg't 12, 250HP / 1785RPM / TEFC / 575V/3PH/60HZ / 504/5T FRAME",,No,DRYER D,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
3847,P-6612 Tween Pump Not hitting setpoint,23-33159,P-6612,P-6612,,,1-31-23 2:17 PM,2023-01-31T14:17:00.000Z,2-7-23 9:38 AM,2023-02-07T09:38:00.000Z,1-31-23 2:38 PM,2023-01-31T14:38:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,3,2023-01-31T02:20:00.000Z,2023-01-31T03:10:00.000Z,4.833333333333333,0.2013888888888889,No,No,No,No,No,Yes,No,No,5,1
2533,OPEN MAYWAY,23-31605,CY-1826,CY-1826,,,1-9-23 3:18 PM,2023-01-09T15:18:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:TIC18147B.OUT,TIC-18147B,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CY1826 TOP TEMP,CY-1826,4,2023-01-31T07:10:00.000Z,2023-01-31T07:40:00.000Z,86.5,3.6041666666666665,No,No,No,No,No,No,No,Yes,3,1
2533,HPW WASH CY-1826 CYCLONE,23-31606,CY-1826,CY-1826,,,1-10-23 8:16 AM,2023-01-10T08:16:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:TIC18147B.OUT,TIC-18147B,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CY1826 TOP TEMP,CY-1826,4,2023-01-31T07:10:00.000Z,2023-01-31T07:40:00.000Z,86.5,3.6041666666666665,No,No,No,No,No,No,No,Yes,3,1
2533,CLOSE MANWAY,23-31607,CY-1826,CY-1826,,,1-10-23 8:18 AM,2023-01-10T08:18:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:TIC18147B.OUT,TIC-18147B,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CY1826 TOP TEMP,CY-1826,4,2023-01-31T07:10:00.000Z,2023-01-31T07:40:00.000Z,86.5,3.6041666666666665,No,No,No,No,No,No,No,Yes,3,1
5517,GROUNDING NEW TANK AS REQ'D,23-31847,TK-3604,TK-3604,,,1-12-23 10:56 AM,2023-01-12T10:56:00.000Z,2-28-23 9:30 AM,2023-02-28T09:30:00.000Z,1-31-23 7:18 AM,2023-01-31T07:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,4,2023-01-31T07:10:00.000Z,2023-01-31T07:40:00.000Z,86.5,3.6041666666666665,Yes,No,No,No,No,No,No,No,1,1
,Install stiffeners and added welding as per inspection.,23-33211,DR-1801D,DR-1801D,,,2-3-23 6:24 AM,2023-02-03T06:24:00.000Z,2-7-23 6:24 AM,2023-02-07T06:24:00.000Z,2-7-23 3:45 PM,2023-02-07T15:45:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"1466, 1597, 7011","ROTARY DRYER, ICM, DR-1801D BURNER MANAGEMENT SYSTEM, GEARBOX, DORRIS, 415TR25, SER# 31396 or SER#27639",,No,DRYER D,CH-DRYER_D,CH-DRYER_D:DR1801D.STAIND,DR-1801D,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,RECYCLE DRAG CONVEYOR,,10,2023-02-04T00:30:00.000Z,2023-02-04T01:10:00.000Z,126.33333333333333,5.263888888888889,No,No,No,Yes,No,No,No,No,4,1
,HPW PCOSS piping - see attached drawing,23-33212,SKID-6601,SKID-6601,,,2-3-23 3:13 PM,2023-02-03T15:13:00.000Z,4-24-23 3:13 PM,2023-04-24T15:13:00.000Z,5-19-23 1:59 PM,2023-05-19T13:59:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,10,2023-02-04T00:30:00.000Z,2023-02-04T01:10:00.000Z,126.33333333333333,5.263888888888889,No,No,No,Yes,No,No,No,No,4,1
,CE-1711 discharge boot is leaking on the NE corner of the flange again.,23-33213,1700-26K-07,1700-26K-07,,,2-3-23 3:16 PM,2023-02-03T15:16:00.000Z,2-17-23 3:13 PM,2023-02-17T15:13:00.000Z,5-17-23 2:29 PM,2023-05-17T14:29:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,10,2023-02-04T00:30:00.000Z,2023-02-04T01:10:00.000Z,126.33333333333333,5.263888888888889,No,No,No,Yes,No,No,No,No,4,1
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-31364,SA-2101,SA-2101,,,1-9-23 1:46 AM,2023-01-09T01:46:00.000Z,2-6-23 7:30 AM,2023-02-06T07:30:00.000Z,2-10-23 4:25 PM,2023-02-10T16:25:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
4865,Corn Probe Weekly PM,23-31365,SA-2101,SA-2101,,,1-9-23 1:46 AM,2023-01-09T01:46:00.000Z,2-6-23 7:30 AM,2023-02-06T07:30:00.000Z,2-10-23 4:25 PM,2023-02-10T16:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,Monitor & fill salt boxes,23-31392,CHATHAM,CHATHAM,,,1-9-23 1:47 AM,2023-01-09T01:47:00.000Z,2-6-23 1:00 AM,2023-02-06T01:00:00.000Z,2-10-23 4:14 PM,2023-02-10T16:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,MI-1201B - WEEKLY PM & ROTATION CHANGE,23-31402,MI-1201B,MI-1201B,,,1-9-23 1:47 AM,2023-01-09T01:47:00.000Z,2-6-23 12:00 AM,2023-02-06T00:00:00.000Z,2-10-23 4:14 PM,2023-02-10T16:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,MI-1201B - GREASE CHANGE OUT,23-31403,MI-1201B,MI-1201B,,,1-9-23 1:47 AM,2023-01-09T01:47:00.000Z,2-6-23 12:00 AM,2023-02-06T00:00:00.000Z,2-10-23 4:14 PM,2023-02-10T16:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,MI-1201B - MECHANICAL PM,23-31401,MI-1201B,MI-1201B,,,1-9-23 1:47 AM,2023-01-09T01:47:00.000Z,2-6-23 1:00 AM,2023-02-06T01:00:00.000Z,2-10-23 4:14 PM,2023-02-10T16:14:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
1293,BL-1804D WEEKLY GREASING,23-31416,BL-1804D,BL-1804D,,,1-9-23 1:47 AM,2023-01-09T01:47:00.000Z,2-6-23 12:00 AM,2023-02-06T00:00:00.000Z,2-10-23 4:19 PM,2023-02-10T16:19:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,Monday route - Fill plant salt boxes,23-31391,CHATHAM,CHATHAM,,,1-9-23 1:47 AM,2023-01-09T01:47:00.000Z,2-6-23 12:00 AM,2023-02-06T00:00:00.000Z,2-10-23 4:14 PM,2023-02-10T16:14:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,Weekly Vibration check (GFE I/E),23-31404,MI-1201B,MI-1201B,,,1-9-23 1:47 AM,2023-01-09T01:47:00.000Z,2-6-23 12:00 AM,2023-02-06T00:00:00.000Z,2-10-23 4:14 PM,2023-02-10T16:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
1293,BL-1804D - WEEKLY BEARING GREASING,23-31415,BL-1804D,BL-1804D,,,1-9-23 1:47 AM,2023-01-09T01:47:00.000Z,2-6-23 12:00 AM,2023-02-06T00:00:00.000Z,2-10-23 4:19 PM,2023-02-10T16:19:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,Rotor- lubricate,23-31442,CE-1711,CE-1711,,,1-9-23 1:48 AM,2023-01-09T01:48:00.000Z,2-2-23 7:00 AM,2023-02-02T07:00:00.000Z,2-10-23 7:38 AM,2023-02-10T07:38:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,Housing- Check housing inside and outside for deposits.,23-31440,CE-1711,CE-1711,,,1-9-23 1:48 AM,2023-01-09T01:48:00.000Z,2-2-23 7:00 AM,2023-02-02T07:00:00.000Z,2-10-23 7:38 AM,2023-02-10T07:38:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,Gear Box - Check for tightness and arrange refurbish if necessary,23-31441,CE-1711,CE-1711,,,1-9-23 1:48 AM,2023-01-09T01:48:00.000Z,2-2-23 7:00 AM,2023-02-02T07:00:00.000Z,2-10-23 7:38 AM,2023-02-10T07:38:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,"Rotor- Check wear protectionat solids discharge for wear, exchange if necessary",23-31443,CE-1711,CE-1711,,,1-9-23 1:48 AM,2023-01-09T01:48:00.000Z,2-2-23 7:00 AM,2023-02-02T07:00:00.000Z,2-10-23 7:38 AM,2023-02-10T07:38:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,"Diverter Valve- lubricate spindles, guide bars , bearing",23-31444,CE-1711,CE-1711,,,1-9-23 1:48 AM,2023-01-09T01:48:00.000Z,2-2-23 7:00 AM,2023-02-02T07:00:00.000Z,2-10-23 7:38 AM,2023-02-10T07:38:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1292,BL-1803D HPW,23-31562,BL-1803D,BL-1803D,,,1-9-23 9:23 AM,2023-01-09T09:23:00.000Z,2-23-23 9:23 AM,2023-02-23T09:23:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,1292,"BLOWER, NYB, SERIES 30 GI, MODEL 854, DH, 88,000CFM, 11.4in wg, 735RPM,",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1803D.STAIND,BL-1803D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,HOT WATER PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1292,OPEN MANWAY,23-31563,BL-1803D,BL-1803D,,,1-9-23 9:33 AM,2023-01-09T09:33:00.000Z,2-23-23 9:23 AM,2023-02-23T09:23:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,1292,"BLOWER, NYB, SERIES 30 GI, MODEL 854, DH, 88,000CFM, 11.4in wg, 735RPM,",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1803D.STAIND,BL-1803D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,HOT WATER PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1292,ORETC TO CLEAN,23-31564,BL-1803D,BL-1803D,,,1-9-23 9:34 AM,2023-01-09T09:34:00.000Z,2-23-23 9:23 AM,2023-02-23T09:23:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,1292,"BLOWER, NYB, SERIES 30 GI, MODEL 854, DH, 88,000CFM, 11.4in wg, 735RPM,",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1803D.STAIND,BL-1803D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,HOT WATER PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1292,CLOSE MANYWAY,23-31565,BL-1803D,BL-1803D,,,1-9-23 9:35 AM,2023-01-09T09:35:00.000Z,2-23-23 9:23 AM,2023-02-23T09:23:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,1292,"BLOWER, NYB, SERIES 30 GI, MODEL 854, DH, 88,000CFM, 11.4in wg, 735RPM,",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1803D.STAIND,BL-1803D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,HOT WATER PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1293,BL-1804D HPW,23-31567,BL-1804D,BL-1804D,,OC-MECH,1-9-23 9:44 AM,2023-01-09T09:44:00.000Z,2-23-23 9:44 AM,2023-02-23T09:44:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1293,OPEN MANWAY,23-31568,BL-1804D,BL-1804D,,,1-9-23 9:46 AM,2023-01-09T09:46:00.000Z,2-23-23 9:44 AM,2023-02-23T09:44:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1293,HPW WASH BLOWER,23-31569,BL-1804D,BL-1804D,,,1-9-23 9:47 AM,2023-01-09T09:47:00.000Z,2-23-23 9:44 AM,2023-02-23T09:44:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1293,CLOSE MANWAY,23-31570,BL-1804D,BL-1804D,,,1-9-23 9:47 AM,2023-01-09T09:47:00.000Z,2-23-23 9:44 AM,2023-02-23T09:44:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,EMERGENCY/ EXIT LIGHT MONTHLY INSPECTION,23-31929,CHATHAM,CHATHAM,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-10-23 3:00 AM,2023-02-10T03:00:00.000Z,2-10-23 1:35 PM,2023-02-10T13:35:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,EMERGENCY LIGHTING - PM SERVICE,23-31928,CHATHAM,CHATHAM,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-10-23 3:00 AM,2023-02-10T03:00:00.000Z,2-10-23 2:00 AM,2023-02-10T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,No,No,Yes,3,1
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-31942,FQIC-2203,FQIC-2203,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-10-23 12:30 AM,2023-02-10T00:30:00.000Z,2-10-23 2:29 PM,2023-02-10T14:29:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-31943,FQIC-2203,FQIC-2203,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-10-23 12:30 AM,2023-02-10T00:30:00.000Z,2-10-23 2:29 PM,2023-02-10T14:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-31982,AE-84404,AE-84404,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 2:00 AM,2023-02-09T02:00:00.000Z,2-10-23 6:53 AM,2023-02-10T06:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-32008,AT-13519,AT-13519,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-10-23 6:53 AM,2023-02-10T06:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1230,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-32010,AT-14125,AT-14125,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-10-23 6:53 AM,2023-02-10T06:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,MI-1201A - MECHANICAL PM,23-32026,MI-1201A,MI-1201A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-10-23 4:11 PM,2023-02-10T16:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,MI-1201A - GREASE CHANGE OUT,23-32028,MI-1201A,MI-1201A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-10-23 4:11 PM,2023-02-10T16:11:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,Weekly Vibration check (GFE I/E),23-32029,MI-1201A,MI-1201A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-10-23 4:11 PM,2023-02-10T16:11:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,MI-1201A - WEEKLY PM & ROTATION CHANGE,23-32027,MI-1201A,MI-1201A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-10-23 4:11 PM,2023-02-10T16:11:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
1431,CV-2104 (BN-2105 Cleanout Conveyor) has a bent paddle,23-32664,CV-2104,CV-2104,,,1-23-23 7:10 AM,2023-01-23T07:10:00.000Z,1-22-23 11:35 AM,2023-01-22T11:35:00.000Z,2-10-23 7:45 AM,2023-02-10T07:45:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1293,DISMANTLE SCAFF 1804D NORTH,23-32696,BL-1804D,BL-1804D,,,1-24-23 9:13 AM,2023-01-24T09:13:00.000Z,2-23-23 9:44 AM,2023-02-23T09:44:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1293,BUILD SCAFF 1804D NORTH,23-32695,BL-1804D,BL-1804D,,,1-24-23 9:13 AM,2023-01-24T09:13:00.000Z,2-23-23 9:44 AM,2023-02-23T09:44:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1293,BUILD SCAFF 1804D SOUTH,23-32697,BL-1804D,BL-1804D,,,1-24-23 9:15 AM,2023-01-24T09:15:00.000Z,2-23-23 9:44 AM,2023-02-23T09:44:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1293,DISMANTLE SCAFF 1804D SOUTH,23-32698,BL-1804D,BL-1804D,,,1-24-23 9:16 AM,2023-01-24T09:16:00.000Z,2-23-23 9:44 AM,2023-02-23T09:44:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1092,Change out motor P1562A,23-32757,P-1562A,P-1562A,,,1-25-23 9:03 AM,2023-01-25T09:03:00.000Z,2-10-23 9:32 AM,2023-02-10T09:32:00.000Z,2-10-23 2:30 PM,2023-02-10T14:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1431,CV-2104 (BN-2105 Cleanout Conveyor) has a bent paddle,23-32776,CV-2104,CV-2104,,,1-25-23 4:41 PM,2023-01-25T16:41:00.000Z,,,2-10-23 7:45 AM,2023-02-10T07:45:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,Inspection of CE-1712 failed bowl at Sandrin,23-32823,,,,,1-27-23 3:45 PM,2023-01-27T15:45:00.000Z,2-3-23 3:46 PM,2023-02-03T15:46:00.000Z,2-10-23 4:12 PM,2023-02-10T16:12:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
1103,Change out motor,23-33057,P-6562B,P-6562B,,,1-30-23 12:52 PM,2023-01-30T12:52:00.000Z,2-10-23 12:52 PM,2023-02-10T12:52:00.000Z,2-10-23 2:30 PM,2023-02-10T14:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,HPW CV-1720 before Dryer D placed back in service,23-33094,CV-1720,CV-1720,,,1-31-23 12:52 PM,2023-01-31T12:52:00.000Z,2-17-23 9:05 AM,2023-02-17T09:05:00.000Z,2-10-23 6:41 AM,2023-02-10T06:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
1292,"BL-1803D replace latches on inspection door, 2nd level",23-33160,BL-1803D,BL-1803D,,,1-31-23 2:20 PM,2023-01-31T14:20:00.000Z,10-31-22 11:40 AM,2022-10-31T11:40:00.000Z,2-10-23 1:32 PM,2023-02-10T13:32:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1292,"BLOWER, NYB, SERIES 30 GI, MODEL 854, DH, 88,000CFM, 11.4in wg, 735RPM,",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1803D.STAIND,BL-1803D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,HOT WATER PRESSURE,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
3569,Pressure wash DryerD mixer - filled with mold DR0,23-33161,MX-1801D,MX-1801D,,,1-31-23 2:24 PM,2023-01-31T14:24:00.000Z,2-23-23 7:48 AM,2023-02-23T07:48:00.000Z,2-10-23 6:45 AM,2023-02-10T06:45:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,3569,DRYER D WET CAKE MIXER (MCC-3806),,No,DRYER D,CH-DRYER_D,CH-DRYER_D:MX1801D.STAIND,MX-1801D,MX,STAIND,"Status indication (open/closed, run/stop)",Mixer (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,"Rebuild Spare Thrust Roller for Dryer \"A\"",23-33163,DR-1826,DR-1826,,,1-31-23 2:49 PM,2023-01-31T14:49:00.000Z,,,2-10-23 7:49 AM,2023-02-10T07:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
5000,Add and remove blank to main stack from dryer A,23-33172,ST-1801D,ST-1801D,,,2-1-23 7:28 AM,2023-02-01T07:28:00.000Z,2-10-23 1:45 PM,2023-02-10T13:45:00.000Z,2-10-23 1:31 PM,2023-02-10T13:31:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,5000,"STACK, FENCO, 250' SELF SUPPORTING,",,No,TGF,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
,Mill C Wiring,23-33199,,,,,2-2-23 10:20 AM,2023-02-02T10:20:00.000Z,2-17-23 10:20 AM,2023-02-17T10:20:00.000Z,2-10-23 10:50 AM,2023-02-10T10:50:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,No,No,No,No,1,1
2559,BUILD TEST EJECTOR SYSTEM TO TROUBLESHOOT DRYER A SYSTEM FAULT,23-33205,DR-1826,DR-1826,,,2-2-23 10:38 AM,2023-02-02T10:38:00.000Z,2-17-23 5:30 PM,2023-02-17T17:30:00.000Z,2-10-23 4:14 PM,2023-02-10T16:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,Utility Water outside of North West Mash Building Door Leak,23-33656,1300,1300,,,2-7-23 8:16 AM,2023-02-07T08:16:00.000Z,2-17-23 3:22 AM,2023-02-17T03:22:00.000Z,2-10-23 4:14 PM,2023-02-10T16:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,No,Yes,Yes,No,5,1
,Forklift needed to load waste alcohol totes,23-33685,MAINTENANCE,MAINTENANCE,,,2-9-23 7:09 AM,2023-02-09T07:09:00.000Z,2-8-23 3:14 PM,2023-02-08T15:14:00.000Z,2-10-23 4:12 PM,2023-02-10T16:12:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,Yes,Yes,No,4,1
1297,Repair BL 2501B,23-33686,BL-2501B,BL-2501B,,,2-9-23 7:25 AM,2023-02-09T07:25:00.000Z,2-22-23 9:34 PM,2023-02-22T21:34:00.000Z,2-8-23 11:04 PM,2023-02-08T23:04:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
,REMOVE INSULATION BLANKETS ON ALL AREAS,23-33687,3400-26K-01,3400-26K-01,,,2-9-23 7:41 AM,2023-02-09T07:41:00.000Z,5-12-23 4:50 PM,2023-05-12T16:50:00.000Z,5-25-23 10:30 AM,2023-05-25T10:30:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
,RE-INSTALL INSUALTION ON ALL VALVES,23-33695,3400-26K-01,3400-26K-01,,,2-9-23 7:57 AM,2023-02-09T07:57:00.000Z,5-12-23 4:50 PM,2023-05-12T16:50:00.000Z,2-12-24 11:18 AM,2024-02-12T11:18:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
6756,REPAIR WASHED OUT PIPE WALL INSIDE OF REDUCER,23-33696,FV-15426,FV-15426,,,2-9-23 8:12 AM,2023-02-09T08:12:00.000Z,4-29-23 4:02 PM,2023-04-29T16:02:00.000Z,4-28-23 6:14 AM,2023-04-28T06:14:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
,"2\" utility water line North of Dryer D in the pipe rack gong to Alcohol Loading has 3 split valves.",23-33700,1800,1800,,,2-9-23 8:23 AM,2023-02-09T08:23:00.000Z,2-9-23 9:00 AM,2023-02-09T09:00:00.000Z,2-9-23 8:05 AM,2023-02-09T08:05:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
1453,DISMANTLE SCAFF,23-33704,DA-3602,DA-3602,,,2-9-23 8:41 AM,2023-02-09T08:41:00.000Z,4-17-23 12:01 PM,2023-04-17T12:01:00.000Z,5-2-23 9:14 AM,2023-05-02T09:14:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
1453,BUILD SCAFF TO ACCESS VAC BREAKER,23-33701,DA-3602,DA-3602,,,2-9-23 8:41 AM,2023-02-09T08:41:00.000Z,4-17-23 12:01 PM,2023-04-17T12:01:00.000Z,5-2-23 9:14 AM,2023-05-02T09:14:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
1453,REMOVE VAC BREAKER,23-33702,DA-3602,DA-3602,,,2-9-23 8:41 AM,2023-02-09T08:41:00.000Z,4-17-23 12:01 PM,2023-04-17T12:01:00.000Z,5-2-23 9:14 AM,2023-05-02T09:14:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
1453,RE-INSTALL VAC BREAKER,23-33703,DA-3602,DA-3602,,,2-9-23 8:41 AM,2023-02-09T08:41:00.000Z,4-17-23 12:01 PM,2023-04-17T12:01:00.000Z,5-2-23 9:14 AM,2023-05-02T09:14:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
6669,Sticking exhaust valves on Air Dryer A,23-33707,K-3301A,K-3301A,,,2-9-23 10:37 AM,2023-02-09T10:37:00.000Z,2-22-23 8:06 AM,2023-02-22T08:06:00.000Z,2-14-23 8:18 AM,2023-02-14T08:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
6670,Sticking exhaust valves on Air Dryer B,23-33708,K-3301B,K-3301B,,,2-9-23 10:50 AM,2023-02-09T10:50:00.000Z,2-22-23 7:53 AM,2023-02-22T07:53:00.000Z,2-15-23 8:12 AM,2023-02-15T08:12:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
1314,Admin building ltg Upgrades,23-33709,BU-ADMIN,BU-ADMIN,,,2-9-23 11:07 AM,2023-02-09T11:07:00.000Z,2-28-23 11:07 AM,2023-02-28T11:07:00.000Z,2-23-23 11:37 AM,2023-02-23T11:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
1161,P6586B Rebuild Ra 1048,23-33710,P-6586B,P-6586B,,,2-9-23 11:19 AM,2023-02-09T11:19:00.000Z,2-24-23 3:38 PM,2023-02-24T15:38:00.000Z,2-22-23 11:38 PM,2023-02-22T23:38:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
1161,"P6586B Rebuild 1.75\" AST 70 seal",23-33711,P-6586B,P-6586B,,,2-9-23 11:33 AM,2023-02-09T11:33:00.000Z,2-24-23 8:37 AM,2023-02-24T08:37:00.000Z,2-22-23 11:37 AM,2023-02-22T11:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
2566,**Next Dryer A Outage** Steve M install NO CR171,23-33713,H-1825,H-1825,,,2-9-23 11:42 AM,2023-02-09T11:42:00.000Z,2-23-23 3:04 PM,2023-02-23T15:04:00.000Z,2-10-23 10:14 AM,2023-02-10T10:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2565, 2566","BURNER, COMENCO, MODEL PAH-1285-56.0-KZI, THERMAL OXIDIZER, BURNER VALVE TRAIN (H-1825)",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18153B.MEAS,SI-18153B,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,H1825 EXCESS O2 SENSOR 1,H-1825,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,Yes,No,No,No,No,4,1
1117,Assess heat trace panel capacity at TGF condenser,23-33714,P-1844,P-1844,,,2-9-23 11:46 AM,2023-02-09T11:46:00.000Z,2-24-23 8:19 AM,2023-02-24T08:19:00.000Z,2-13-23 8:49 AM,2023-02-13T08:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1117,GOULDS PUMP 3196 MTi,,No,DRYER A,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
1117,Check for available spares at junction boxes and DCS I/O availability,23-33715,P-1844,P-1844,,,2-9-23 11:48 AM,2023-02-09T11:48:00.000Z,2-24-23 8:38 AM,2023-02-24T08:38:00.000Z,2-13-23 9:08 AM,2023-02-13T09:08:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1117,GOULDS PUMP 3196 MTi,,No,DRYER A,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
1117,Assess heat trace panel capacity at TGF condenser,23-33716,P-1844,P-1844,,,2-9-23 12:51 PM,2023-02-09T12:51:00.000Z,2-24-23 8:19 AM,2023-02-24T08:19:00.000Z,2-9-23 12:52 PM,2023-02-09T12:52:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1117,GOULDS PUMP 3196 MTi,,No,DRYER A,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
