WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
6645,PVSV-23306 - Recommended for Servicing,23-33718,PVRV-23306,PVRV-23306,,,2-9-23 1:08 PM,2023-02-09T13:08:00.000Z,,,5-2-23 10:31 AM,2023-05-02T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
,PVSV-23207 - Recommended for Servicing,23-33719,PVRV-23207,PVRV-23207,,,2-9-23 1:09 PM,2023-02-09T13:09:00.000Z,,,2-17-23 10:07 AM,2023-02-17T10:07:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
,PVSV-23209 - Recommended for Servicing,23-33720,PVRV-23209,PVRV-23209,,,2-9-23 1:10 PM,2023-02-09T13:10:00.000Z,,,2-17-23 10:08 AM,2023-02-17T10:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
,CV-1719 Modifications for Clean Out,23-33725,CV-1719,CV-1719,In dryer weekly meeting on 8/17/23 it was decided that this solution was not the proper one and an alternative way to prevent the need to CV-1719 to have carryover when the wet loadout was down was needed.  A new design needs to be created and presented for the capital business case cycle.  - Mike J,,2-9-23 3:47 PM,2023-02-09T15:47:00.000Z,3-17-23 10:15 AM,2023-03-17T10:15:00.000Z,,,4,4,,EC,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
6389,Inlet conductivity probe is not working,23-33726,WS-3502B,WS-3502B,,,2-9-23 3:57 PM,2023-02-09T15:57:00.000Z,2-25-23 3:28 PM,2023-02-25T15:28:00.000Z,2-14-23 4:29 PM,2023-02-14T16:29:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,Yes,No,No,No,No,4,1
2621,Fuel to Fuel Storage Tank / Off-spec Tank,23-33735,HV-22105,HV-22105,,,2-10-23 7:15 AM,2023-02-10T07:15:00.000Z,2-11-23 1:00 AM,2023-02-11T01:00:00.000Z,2-10-23 2:00 AM,2023-02-10T02:00:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,No,No,No,No,Yes,No,No,Yes,3,1
1456,Stuck air pulser on DC-1802,23-33758,DC-1802,DC-1802,,,2-10-23 9:07 AM,2023-02-10T09:07:00.000Z,2-10-23 12:00 PM,2023-02-10T12:00:00.000Z,2-10-23 11:00 AM,2023-02-10T11:00:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,1456,DDGS COOLING BAG HOUSE DUST COLLECTOR,,No,DDG,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,Yes,No,No,No,1,1
,Wire CR171 NO @BMS panel,23-33766,,,,,2-10-23 10:14 AM,2023-02-10T10:14:00.000Z,2-28-23 10:14 AM,2023-02-28T10:14:00.000Z,2-10-23 11:00 AM,2023-02-10T11:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,Yes,No,No,No,1,1
2537,"DC-1834 \"D\" blast puck leaking air.",23-33768,DC-1834,DC-1834,,,2-10-23 10:24 AM,2023-02-10T10:24:00.000Z,2-10-23 11:30 AM,2023-02-10T11:30:00.000Z,2-10-23 9:00 AM,2023-02-10T09:00:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,"2538, 2539, 6996","FIKE FLAMELESS VENT - E34-004-3636, FIKE FLAMELESS VENT - E34-004-3636, DUST COLLECTOR, IMF, MODEL XXX",6996,Yes,DRYER A,,,,,,,,,,,13,2023-02-10T03:00:00.000Z,2023-02-10T16:10:00.000Z,13.833333333333334,0.5763888888888888,Yes,No,No,No,Yes,No,No,No,1,1
1290,BL1802 Motor running high amps,23-33712,BL-1802,BL-1802,,,2-9-23 11:38 AM,2023-02-09T11:38:00.000Z,2-11-23 7:41 AM,2023-02-11T07:41:00.000Z,2-10-23 7:30 PM,2023-02-10T19:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"1290, 7029","BLOWER, IAP, MODEL XRT SIZE 445, CW/UB, Arrg't 12, 250HP / 1785RPM / TEFC / 575V/3PH/60HZ / 504/5T FRAME",,No,DRYER D,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,Yes,No,No,No,No,No,No,No,1,1
5528,BUILD SCAFF TO SNAKE TIE POINTS,23-33727,TK-6606,TK-6606,,,2-10-23 6:36 AM,2023-02-10T06:36:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 3:17 PM,2023-05-16T15:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
5528,DISMANTLE SCAFF,23-33728,TK-6606,TK-6606,,,2-10-23 6:37 AM,2023-02-10T06:37:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 3:17 PM,2023-05-16T15:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
5528,POST-CLEAN LINES AFTER S/D,23-33729,TK-6606,TK-6606,,,2-10-23 6:39 AM,2023-02-10T06:39:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 3:17 PM,2023-05-16T15:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
5529,BUILD SCAFF TO SNAKE TIE POINTS,23-33730,TK-6607,TK-6607,,,2-10-23 6:43 AM,2023-02-10T06:43:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 3:16 PM,2023-05-16T15:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
5529,POST-CLEAN LINES AFTER S/D,23-33731,TK-6607,TK-6607,,,2-10-23 6:43 AM,2023-02-10T06:43:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 3:16 PM,2023-05-16T15:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
5529,DISMANTLE SCAFF,23-33732,TK-6607,TK-6607,,,2-10-23 6:44 AM,2023-02-10T06:44:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 3:16 PM,2023-05-16T15:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
5528,OPEN BOTTOM TANK VALVES WHEN POWER DOWN,23-33733,TK-6606,TK-6606,,,2-10-23 7:10 AM,2023-02-10T07:10:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 3:17 PM,2023-05-16T15:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
5529,OPEN BOTTOM TANK VALVES WHEN POWER LOSS,23-33734,TK-6607,TK-6607,,,2-10-23 7:12 AM,2023-02-10T07:12:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 3:16 PM,2023-05-16T15:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
2619,Troubleshoot TK-2201  Outlet Valve,23-33738,HV-22102,HV-22102,,,2-10-23 7:21 AM,2023-02-10T07:21:00.000Z,2-11-23 12:58 AM,2023-02-11T00:58:00.000Z,2-10-23 1:58 AM,2023-02-10T01:58:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1272,DISMANTLE BOTH SCAFFOLDS,23-33750,B-3602,B-3602,,,2-10-23 7:50 AM,2023-02-10T07:50:00.000Z,4-23-23 12:30 PM,2023-04-23T12:30:00.000Z,11-3-24 6:09 PM,2024-11-03T18:09:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1412,CV1746/CV1747 coupling shafting are worn badly,23-33751,CV-1747,CV-1747,,,2-10-23 7:53 AM,2023-02-10T07:53:00.000Z,4-30-23 6:19 AM,2023-04-30T06:19:00.000Z,5-24-23 2:36 PM,2023-05-24T14:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1297,Repair/Replace BL 2501B Discharge Valve,23-33752,BL-2501B,BL-2501B,,,2-10-23 7:57 AM,2023-02-10T07:57:00.000Z,4-30-23 9:37 PM,2023-04-30T21:37:00.000Z,5-5-23 2:55 PM,2023-05-05T14:55:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1647,BUILD SCAFF FOR WIND BREAK,23-33753,EV-1615B,EV-1615B,,,2-10-23 8:57 AM,2023-02-10T08:57:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,11-9-23 9:46 AM,2023-11-09T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1647,REMOVE MAYWAY FOR ENTRY,23-33754,EV-1615B,EV-1615B,,,2-10-23 8:59 AM,2023-02-10T08:59:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,11-9-23 9:46 AM,2023-11-09T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1647,SENTRY FOR CSE FOR DURATION OF JOB,23-33755,EV-1615B,EV-1615B,,,2-10-23 9:00 AM,2023-02-10T09:00:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,11-9-23 9:46 AM,2023-11-09T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1647,RE-INSTALL MAY WAY W/T GASKET,23-33756,EV-1615B,EV-1615B,,,2-10-23 9:01 AM,2023-02-10T09:01:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,11-9-23 9:46 AM,2023-11-09T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1647,REMOVE SCAFF,23-33757,EV-1615B,EV-1615B,,,2-10-23 9:02 AM,2023-02-10T09:02:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,11-9-23 9:46 AM,2023-11-09T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
4754,Repair Utility Water Stations behind Dryer D,23-33759,PUWD-3501,PUWD-3501,,,2-10-23 9:20 AM,2023-02-10T09:20:00.000Z,3-17-23 9:20 AM,2023-03-17T09:20:00.000Z,3-14-23 12:20 PM,2023-03-14T12:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1646,BUILD SCAFF AROUND TOP FOR CLEANING,23-33760,EV-1615A,EV-1615A,,,2-10-23 9:47 AM,2023-02-10T09:47:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 2:29 PM,2023-05-16T14:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1646,SENTRY FOR CSE FOR DURATION OF JOB,23-33762,EV-1615A,EV-1615A,,,2-10-23 9:56 AM,2023-02-10T09:56:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 2:29 PM,2023-05-16T14:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1646,REMOVE MAYWAY FOR ENTRY,23-33761,EV-1615A,EV-1615A,,,2-10-23 9:56 AM,2023-02-10T09:56:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 2:29 PM,2023-05-16T14:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1646,RE-INSTALL MAY WAY W/T GASKET,23-33763,EV-1615A,EV-1615A,,,2-10-23 9:57 AM,2023-02-10T09:57:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 2:29 PM,2023-05-16T14:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1646,REMOVE SCAFF,23-33764,EV-1615A,EV-1615A,,,2-10-23 9:57 AM,2023-02-10T09:57:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,5-16-23 2:29 PM,2023-05-16T14:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
,"MOC-052, Seperate main dist and HPA 60 to two manual activation buttons ( in main control room)",23-33765,3100-26K-01,3100-26K-01,,,2-10-23 9:59 AM,2023-02-10T09:59:00.000Z,3-31-23 5:15 PM,2023-03-31T17:15:00.000Z,2-23-23 11:29 AM,2023-02-23T11:29:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
6388,Primary Pressure Transmitter not working,23-33767,WS-3502A,WS-3502A,,,2-10-23 10:19 AM,2023-02-10T10:19:00.000Z,2-25-23 3:23 PM,2023-02-25T15:23:00.000Z,2-14-23 4:25 PM,2023-02-14T16:25:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
4512,PSV-58126 Passing (MSU3 Cooling Water),23-33769,PSV-58126,PSV-58126,,,2-10-23 10:46 AM,2023-02-10T10:46:00.000Z,5-1-23 10:46 AM,2023-05-01T10:46:00.000Z,5-2-23 10:56 AM,2023-05-02T10:56:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1642,REMOVE OLD VALVE,23-33771,EJ-4101,EJ-4101,,,2-10-23 11:06 AM,2023-02-10T11:06:00.000Z,12-9-22 1:11 PM,2022-12-09T13:11:00.000Z,2-28-23 3:56 PM,2023-02-28T15:56:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1642,INSTALL NEW VALVE,23-33772,EJ-4101,EJ-4101,,,2-10-23 11:06 AM,2023-02-10T11:06:00.000Z,4-30-23 1:11 PM,2023-04-30T13:11:00.000Z,2-28-23 3:56 PM,2023-02-28T15:56:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
1458,Investigate XA32807 status alarm,23-33774,DCS-CONTROL,DCS-CONTROL,,VIRAJ.PATEL,2-10-23 12:10 PM,2023-02-10T12:10:00.000Z,2-28-23 11:23 AM,2023-02-28T11:23:00.000Z,2-15-23 9:29 AM,2023-02-15T09:29:00.000Z,4,4,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
,DCS issue  HV-22102 and LV22102B,23-33775,,,,VIRAJ.PATEL,2-10-23 12:17 PM,2023-02-10T12:17:00.000Z,12-22-23 12:17 PM,2023-12-22T12:17:00.000Z,,,4,4,,EC,INPRG,N,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
,Weather Stripping on Laboratory Emergency Exit Door,23-33776,BU-ADMIN,BU-ADMIN,,,2-10-23 12:20 PM,2023-02-10T12:20:00.000Z,2-28-23 11:04 AM,2023-02-28T11:04:00.000Z,2-16-23 12:06 PM,2023-02-16T12:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,No,Yes,No,No,No,No,4,1
,TA23 - Replace broken wood in tower,23-33781,CT-3201,CT-3201,,,2-10-23 2:24 PM,2023-02-10T14:24:00.000Z,4-30-23 1:43 PM,2023-04-30T13:43:00.000Z,3-13-23 9:23 AM,2023-03-13T09:23:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
4118,TA23 - Replace main nat gas pressure gauge,23-33782,PI-34103,PI-34103,,,2-10-23 2:26 PM,2023-02-10T14:26:00.000Z,4-30-23 1:45 PM,2023-04-30T13:45:00.000Z,5-25-23 10:34 AM,2023-05-25T10:34:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
5475,Found Work TA22BI-Steam Isolation Valves to TK-1902 Replacement,23-33783,TK-1902,TK-1902,,,2-10-23 2:27 PM,2023-02-10T14:27:00.000Z,,,5-8-23 12:04 PM,2023-05-08T12:04:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
5475,Blank/ Remove Blank for Internal Inspection TK1902 (Acuren),23-33785,TK-1902,TK-1902,,,2-10-23 2:50 PM,2023-02-10T14:50:00.000Z,2-15-23 2:50 PM,2023-02-15T14:50:00.000Z,2-14-23 5:50 AM,2023-02-14T05:50:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
5466,OPEN MANWAY,23-33789,TK-1404,TK-1404,,,2-10-23 3:12 PM,2023-02-10T15:12:00.000Z,4-28-23 1:36 PM,2023-04-28T13:36:00.000Z,5-16-23 2:31 PM,2023-05-16T14:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
5466,INSPECT TANK,23-33791,TK-1404,TK-1404,,,2-10-23 3:12 PM,2023-02-10T15:12:00.000Z,4-28-23 1:36 PM,2023-04-28T13:36:00.000Z,5-16-23 2:31 PM,2023-05-16T14:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
5466,HPW TANK/VESSEL FOR INSPECTION,23-33790,TK-1404,TK-1404,,,2-10-23 3:12 PM,2023-02-10T15:12:00.000Z,4-28-23 1:36 PM,2023-04-28T13:36:00.000Z,5-16-23 2:31 PM,2023-05-16T14:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
5466,CLOSE MANWAY,23-33792,TK-1404,TK-1404,,,2-10-23 3:13 PM,2023-02-10T15:13:00.000Z,4-28-23 1:36 PM,2023-04-28T13:36:00.000Z,5-16-23 2:31 PM,2023-05-16T14:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
3593,REMOVE SIGHT GLASS FOR HPW,23-33793,TK-1710,TK-1710,,,2-10-23 3:16 PM,2023-02-10T15:16:00.000Z,5-12-23 2:22 PM,2023-05-12T14:22:00.000Z,5-16-23 2:36 PM,2023-05-16T14:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
3593,HPW/SPINNER TANK/VESSEL,23-33794,TK-1710,TK-1710,,,2-10-23 3:17 PM,2023-02-10T15:17:00.000Z,5-12-23 2:22 PM,2023-05-12T14:22:00.000Z,5-16-23 2:36 PM,2023-05-16T14:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
3593,REMOVE SPOOL AT BASE FOR DRAINING,23-33795,TK-1710,TK-1710,,,2-10-23 3:17 PM,2023-02-10T15:17:00.000Z,5-12-23 2:22 PM,2023-05-12T14:22:00.000Z,5-16-23 2:36 PM,2023-05-16T14:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
3593,RE-INSTALL SPOOL,23-33796,TK-1710,TK-1710,,,2-10-23 3:18 PM,2023-02-10T15:18:00.000Z,5-12-23 2:22 PM,2023-05-12T14:22:00.000Z,5-16-23 2:36 PM,2023-05-16T14:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
1297,Remove BL-2501B for bearing change out & Re-install,23-33797,BL-2501B,BL-2501B,,,2-10-23 3:58 PM,2023-02-10T15:58:00.000Z,2-14-23 3:58 PM,2023-02-14T15:58:00.000Z,2-14-23 5:12 PM,2023-02-14T17:12:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
1092,Change out motor P1562A,23-33798,P-1562A,P-1562A,,,2-10-23 4:30 PM,2023-02-10T16:30:00.000Z,,,2-16-23 10:33 AM,2023-02-16T10:33:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
1103,Change out motor,23-33799,P-6562B,P-6562B,,,2-10-23 4:34 PM,2023-02-10T16:34:00.000Z,,,2-14-23 5:08 PM,2023-02-14T17:08:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,18,2023-02-10T18:50:00.000Z,2023-02-10T19:50:00.000Z,91.66666666666667,3.8194444444444446,No,No,Yes,Yes,No,No,No,No,4,1
2044,I/E to install new insertion flowmeter at FT-32301,23-34207,FT-32301,FT-32301,,,2-17-23 11:05 AM,2023-02-17T11:05:00.000Z,2-16-23 4:45 PM,2023-02-16T16:45:00.000Z,2-28-23 7:54 PM,2023-02-28T19:54:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,21,2023-02-17T15:50:00.000Z,2023-02-17T18:10:00.000Z,122.16666666666667,5.090277777777778,No,No,Yes,Yes,No,No,No,No,4,1
,Broken sample  port valves,23-34208,2370,2370,,,2-17-23 2:15 PM,2023-02-17T14:15:00.000Z,2-18-23 2:09 PM,2023-02-18T14:09:00.000Z,2-21-23 4:10 PM,2023-02-21T16:10:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,21,2023-02-17T15:50:00.000Z,2023-02-17T18:10:00.000Z,122.16666666666667,5.090277777777778,No,No,Yes,Yes,No,No,No,No,4,1
,Clean up for Wednesday Tour,23-34209,BU-ADMIN,BU-ADMIN,,,2-17-23 3:37 PM,2023-02-17T15:37:00.000Z,2-21-23 12:00 PM,2023-02-21T12:00:00.000Z,2-21-23 10:00 AM,2023-02-21T10:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,21,2023-02-17T15:50:00.000Z,2023-02-17T18:10:00.000Z,122.16666666666667,5.090277777777778,No,Yes,Yes,Yes,No,No,No,No,4,1
,"CE-1711, CE-1712, CE-1713, CE-1714",23-34607,CE-1711,CE-1711,,VIRAJ.PATEL,2-24-23 2:53 PM,2023-02-24T14:53:00.000Z,2-28-23 2:51 PM,2023-02-28T14:51:00.000Z,,,4,4,,EC,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,23,2023-02-25T11:20:00.000Z,2023-02-25T11:40:00.000Z,2.1666666666666665,0.09027777777777778,No,No,No,Yes,No,No,No,No,4,1
2541,Keith L - Adjust Backup speed switch DR1826 (SSL18141B),23-32796,DR-1826,DR-1826,,,1-26-23 12:30 PM,2023-01-26T12:30:00.000Z,3-26-23 11:00 AM,2023-03-26T11:00:00.000Z,3-20-23 9:33 AM,2023-03-20T09:33:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,Yes,No,No,No,No,No,No,No,1,1
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-33830,SA-2101,SA-2101,,,2-13-23 1:46 AM,2023-02-13T01:46:00.000Z,3-13-23 7:30 AM,2023-03-13T07:30:00.000Z,3-21-23 10:56 AM,2023-03-21T10:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
4865,Corn Probe Weekly PM,23-33831,SA-2101,SA-2101,,,2-13-23 1:46 AM,2023-02-13T01:46:00.000Z,3-13-23 7:30 AM,2023-03-13T07:30:00.000Z,3-21-23 10:56 AM,2023-03-21T10:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
3081,BIOTHANE FLOAT OP CHECK- (LSH-41401) - PM SERVICE,23-34227,LSH-41401,LSH-41401,,,2-20-23 1:46 AM,2023-02-20T01:46:00.000Z,3-20-23 12:30 AM,2023-03-20T00:30:00.000Z,3-21-23 12:30 AM,2023-03-21T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-34341,2200,2200,,,2-20-23 1:48 AM,2023-02-20T01:48:00.000Z,3-20-23 12:00 AM,2023-03-20T00:00:00.000Z,3-21-23 1:00 AM,2023-03-21T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-34343,1800,1800,,,2-20-23 1:48 AM,2023-02-20T01:48:00.000Z,3-20-23 12:00 AM,2023-03-20T00:00:00.000Z,3-21-23 1:00 AM,2023-03-21T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1600, 1660, 1700",23-34349,1600,1600,,,2-20-23 1:48 AM,2023-02-20T01:48:00.000Z,3-20-23 12:00 AM,2023-03-20T00:00:00.000Z,3-21-23 1:00 AM,2023-03-21T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-34353,1800,1800,,,2-20-23 1:48 AM,2023-02-20T01:48:00.000Z,3-20-23 12:00 AM,2023-03-20T00:00:00.000Z,3-21-23 1:00 AM,2023-03-21T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-34351,2200,2200,,,2-20-23 1:48 AM,2023-02-20T01:48:00.000Z,3-20-23 12:00 AM,2023-03-20T00:00:00.000Z,3-21-23 12:30 AM,2023-03-21T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
1178,Install new sight glass on p-1511A sight glass,23-34543,P-1511A,P-1511A,,,2-22-23 7:22 AM,2023-02-22T07:22:00.000Z,3-10-23 3:42 PM,2023-03-10T15:42:00.000Z,3-20-23 5:42 PM,2023-03-20T17:42:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,Yes,No,No,No,No,No,No,No,1,1
3382,IR scan prior to shutdown,23-35390,MCC-3806,MCC-3806,,,3-10-23 9:38 AM,2023-03-10T09:38:00.000Z,3-25-23 9:40 AM,2023-03-25T09:40:00.000Z,3-21-23 12:40 PM,2023-03-21T12:40:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
,CV-1827 MECHANICAL PM,23-35544,CV-1827,CV-1827,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 10:00 AM,2023-04-10T10:00:00.000Z,3-20-23 8:00 AM,2023-03-20T08:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,Yes,No,No,No,No,No,No,No,1,1
,R&D Lab -  Lab evap Electrical issue,23-35944,R&D LAB,R&D LAB,,,3-15-23 3:08 PM,2023-03-15T15:08:00.000Z,3-24-23 2:57 PM,2023-03-24T14:57:00.000Z,3-21-23 3:57 PM,2023-03-21T15:57:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
1595,REPLACE SURGE PROTECTORS FOR BIOTHANE BLDNG,23-35954,DP-L,DP-L,,,3-16-23 8:08 AM,2023-03-16T08:08:00.000Z,3-26-23 8:12 AM,2023-03-26T08:12:00.000Z,3-20-23 9:42 AM,2023-03-20T09:42:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,Yes,No,No,No,No,No,No,No,1,1
,INSPECT DRYER BLOWER,23-35976,BL-1829,BL-1829,,,3-17-23 1:13 PM,2023-03-17T13:13:00.000Z,3-25-23 1:15 PM,2023-03-25T13:15:00.000Z,3-20-23 3:15 PM,2023-03-20T15:15:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,Yes,No,No,No,No,No,No,No,1,1
,1300 AREA - AGITATOR MECHANICAL PM,23-36001,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 3:00 AM,2023-04-17T03:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,AGITATOR GEARBOX MONTHLY PM CHECKS,23-36005,1400,1400,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 1:30 AM,2023-04-17T01:30:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,1600/1700/1900 AREA - AGITATOR MECHANICAL PM,23-36007,1600,1600,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:20 AM,2023-04-17T00:20:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
4865,SA-2101 CORN SAMPLER/ PROBE PM - GHR0,23-36012,SA-2101,SA-2101,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-25-23 8:30 AM,2023-04-25T08:30:00.000Z,5-1-23 8:45 AM,2023-05-01T08:45:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-36014,SA-2101,SA-2101,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 7:30 AM,2023-04-17T07:30:00.000Z,5-1-23 8:45 AM,2023-05-01T08:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1031,OIL CHANGE ON GOULDS PUMPS,23-36017,P-1409,P-1409,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-13-23 12:30 AM,2023-04-13T00:30:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,GREASE BEARING USING ULTRASONIC,23-35994,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,1400 AREA - AGITATOR MECHANICAL PM,23-36004,1400,1400,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 3:00 AM,2023-04-17T03:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,1600 AREA - TEMPERATURE CHECKS,23-36009,1600,1600,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 1:30 AM,2023-04-17T01:30:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1031,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-36019,P-1409,P-1409,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-13-23 12:15 AM,2023-04-13T00:15:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1051,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-36022,P-1552A,P-1552A,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,5-15-23 12:15 AM,2023-05-15T00:15:00.000Z,6-13-23 10:41 AM,2023-06-13T10:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,CLEAN HEAD SHAFT GREASE FITTINGS OFF,23-35991,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
3081,BIOTHANE FLOAT OP CHECK- (LSH-41401) - PM SERVICE,23-36010,LSH-41401,LSH-41401,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:30 AM,2023-04-17T00:30:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
3081,Check operation of biothane float in diked area,23-36011,LSH-41401,LSH-41401,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:30 AM,2023-04-17T00:30:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,GREASE DRIVE END BEARING,23-35996,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,GREASE NON-DRIVE END BEARING - SEE OPERATION #20,23-35998,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,AGITATOR PM,23-36008,1600,1600,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 1:30 AM,2023-04-17T01:30:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
4865,Corn Probe Weekly PM,23-36015,SA-2101,SA-2101,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 7:30 AM,2023-04-17T07:30:00.000Z,5-1-23 8:45 AM,2023-05-01T08:45:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1031,P-1409A - OIL CHANGE/ PM SERVICE,23-36016,P-1409,P-1409,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-13-23 1:00 AM,2023-04-13T01:00:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1125,P-2203A - OIL CHANGE/ PM SERVICE,23-36024,P-2203A,P-2203A,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-11-23 1:00 AM,2023-04-11T01:00:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,1300 AREA MECHANICAL EQUIPMENT GREASING,23-35990,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 6:00 AM,2023-04-17T06:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,GREASE BEARINGS USING ULTRASONIC,23-35992,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,CLEAN TAIL SHAFT GREASE FITTINGS OFF,23-35993,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,CLEAN DRIVE END BEARING GREASE FITTING OFF,23-35995,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,CLEAN NON-DRIVE END BEARING GREASE FITTING OFF,23-35997,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,CLEAN BLOWER SHAFT GREASE FITTINGS OFF,23-35999,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,GREASE BEARINGS USING ULTRASONIC,23-36000,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,EURODRIVE AGITATOR GEARBOX PM,23-36002,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 1:30 AM,2023-04-17T01:30:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,1300 AREA - AGITATOR TEMPERATURE CHECKS,23-36003,1300,1300,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 1:30 AM,2023-04-17T01:30:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,1400 AREA - AGITATOR TEMPERATURE CHECKS,23-36006,1400,1400,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-17-23 1:30 AM,2023-04-17T01:30:00.000Z,5-18-23 9:57 AM,2023-05-18T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
4865,CORN PROBE PM + GREASING,23-36013,SA-2101,SA-2101,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-25-23 8:30 AM,2023-04-25T08:30:00.000Z,5-1-23 8:45 AM,2023-05-01T08:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1031,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-36018,P-1409,P-1409,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,4-13-23 12:15 AM,2023-04-13T00:15:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1051,P-1552A - OIL CHANGE/ PM SERVICE,23-36020,P-1552A,P-1552A,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,5-15-23 1:00 AM,2023-05-15T01:00:00.000Z,6-13-23 10:41 AM,2023-06-13T10:41:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1051,OIL CHANGE ON GOULDS PUMPS,23-36021,P-1552A,P-1552A,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,5-15-23 12:30 AM,2023-05-15T00:30:00.000Z,6-13-23 10:41 AM,2023-06-13T10:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1051,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-36023,P-1552A,P-1552A,,,3-20-23 1:46 AM,2023-03-20T01:46:00.000Z,5-15-23 12:15 AM,2023-05-15T00:15:00.000Z,6-13-23 10:41 AM,2023-06-13T10:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1125,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-36027,P-2203A,P-2203A,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 12:15 AM,2023-04-11T00:15:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER - (XFMR-3804)  - PM SERVICE,23-36048,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:22 AM,2023-05-18T10:22:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER - (XFMR-3806)  - PM SERVICE,23-36052,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:21 AM,2023-05-18T10:21:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1125,OIL CHANGE ON GOULDS PUMPS,23-36025,P-2203A,P-2203A,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 12:30 AM,2023-04-11T00:30:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1133,P-2204A - OIL CHANGE /PM SERVICE,23-36028,P-2204,P-2204,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 1:00 AM,2023-04-11T01:00:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-36038,FQIC-2203,FQIC-2203,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-14-23 12:30 AM,2023-04-14T00:30:00.000Z,5-18-23 9:55 AM,2023-05-18T09:55:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER  MONTHLY CHECK,23-36045,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:22 AM,2023-05-18T10:22:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER  MONTHLY CHECK,23-36047,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:22 AM,2023-05-18T10:22:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER  MONTHLY CHECK,23-36053,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:21 AM,2023-05-18T10:21:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1133,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-36031,P-2204,P-2204,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 12:15 AM,2023-04-11T00:15:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1136,P-2205A - OIL CHANGE/ PM SERVICE,23-36032,P-2205,P-2205,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 1:00 AM,2023-04-11T01:00:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1136,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-36034,P-2205,P-2205,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 12:15 AM,2023-04-11T00:15:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1136,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-36035,P-2205,P-2205,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 12:15 AM,2023-04-11T00:15:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1323,Follow procedure in Scott/Bacharach catalogue,23-36057,BU-GHR,BU-GHR,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-12-23 1:00 AM,2023-04-12T01:00:00.000Z,6-26-23 10:28 AM,2023-06-26T10:28:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1125,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-36026,P-2203A,P-2203A,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 12:15 AM,2023-04-11T00:15:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1133,OIL CHANGE ON GOULDS PUMPS,23-36029,P-2204,P-2204,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 12:30 AM,2023-04-11T00:30:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1136,OIL CHANGE ON GOULDS PUMPS,23-36033,P-2205,P-2205,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 12:30 AM,2023-04-11T00:30:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-36039,FQIC-2203,FQIC-2203,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-14-23 12:30 AM,2023-04-14T00:30:00.000Z,5-18-23 9:55 AM,2023-05-18T09:55:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
4868,SC-1301 - MECHANICAL CHECKS,23-36040,SC-1301,SC-1301,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 1:00 AM,2023-04-17T01:00:00.000Z,5-2-23 8:49 AM,2023-05-02T08:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER  MONTHLY CHECK,23-36049,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:22 AM,2023-05-18T10:22:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1133,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-36030,P-2204,P-2204,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-11-23 12:15 AM,2023-04-11T00:15:00.000Z,5-18-23 9:56 AM,2023-05-18T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
