WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
4868,SC-1301 MECHANICAL CHECKS,23-36041,SC-1301,SC-1301,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 1:00 AM,2023-04-17T01:00:00.000Z,5-2-23 8:49 AM,2023-05-02T08:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER - (XFMR-3801)  - PM SERVICE,23-36042,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:22 AM,2023-05-18T10:22:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER  MONTHLY CHECK,23-36043,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:22 AM,2023-05-18T10:22:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER - (XFMR-3802)  - PM SERVICE,23-36044,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:22 AM,2023-05-18T10:22:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER - (XFMR-3803)  - PM SERVICE,23-36046,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:22 AM,2023-05-18T10:22:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER - (XFMR-3805)  - PM SERVICE,23-36050,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:21 AM,2023-05-18T10:21:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER  MONTHLY CHECK,23-36051,3800,3800,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:21 AM,2023-05-18T10:21:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1323,GAS DETECTOR - (4600 MB) - PM SERVICE,23-36056,BU-GHR,BU-GHR,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-12-23 1:00 AM,2023-04-12T01:00:00.000Z,6-26-23 10:28 AM,2023-06-26T10:28:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1293,BL-1804D - WEEKLY BEARING GREASING,23-36086,BL-1804D,BL-1804D,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 10:19 AM,2023-05-18T10:19:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
7174,DRYER SCRUBBER PH PROBE PM,23-36058,AE-84404,AE-84404,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 1:00 AM,2023-04-13T01:00:00.000Z,5-18-23 10:21 AM,2023-05-18T10:21:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
6798,CRITICAL MOTOR TESTING,23-36069,BL-3605,BL-3605,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-18-24 12:00 AM,2024-04-18T00:00:00.000Z,5-15-24 7:41 AM,2024-05-15T07:41:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1227,PH PROBE CLEANING AND CALIBRATION PM,23-36071,AT-13519,AT-13519,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-36072,AT-13519,AT-13519,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 1:00 AM,2023-04-13T01:00:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,Weekly Vibration check (GFE I/E),23-36077,MI-1201B,MI-1201B,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:47 AM,2023-05-18T09:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER  MONTHLY CHECK,23-36082,3800,3800,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER  MONTHLY CHECK,23-36084,3800,3800,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER - (XFMR-3804B)  - PM SERVICE,23-36081,3800,3800,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-36059,AE-84404,AE-84404,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 2:00 AM,2023-04-13T02:00:00.000Z,5-18-23 10:21 AM,2023-05-18T10:21:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1299,CRITICAL MOTOR TESTING (600 VAC 3 PHASE),23-36066,BL-3602,BL-3602,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,5-15-24 7:41 AM,2024-05-15T07:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1230,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-36074,AT-14125,AT-14125,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 1:00 AM,2023-04-13T01:00:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,MI-1201B - MECHANICAL PM,23-36075,MI-1201B,MI-1201B,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:30 AM,2023-04-17T00:30:00.000Z,5-18-23 9:47 AM,2023-05-18T09:47:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,C-MI-1201B - MECHANICAL PM,23-36076,MI-1201B,MI-1201B,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:47 AM,2023-05-18T09:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,HAMMERMILL WEEKLY PM & ROTATION CHANGE,23-36079,MI-1201A,MI-1201A,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,5-18-23 9:47 AM,2023-05-18T09:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,Weekly Vibration check (GFE I/E),23-36080,MI-1201A,MI-1201A,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,5-18-23 9:47 AM,2023-05-18T09:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER - (XFMR-3816)  - PM SERVICE,23-36063,3800,3800,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
6798,CRITICAL MOTOR TESTING (600 VAC 3 PHASE),23-36070,BL-3605,BL-3605,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,5-15-24 7:41 AM,2024-05-15T07:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,MI-1201A - MECHANICAL PM,23-36078,MI-1201A,MI-1201A,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 12:30 AM,2023-04-13T00:30:00.000Z,5-18-23 9:47 AM,2023-05-18T09:47:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER - (XFMR-3818)  - PM SERVICE,23-36083,3800,3800,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,TRANSFORMER  MONTHLY CHECK,23-36064,3800,3800,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:45 AM,2023-04-17T00:45:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1299,CRITICAL MOTOR TESTING,23-36065,BL-3602,BL-3602,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-18-24 12:00 AM,2024-04-18T00:00:00.000Z,5-15-24 7:41 AM,2024-05-15T07:41:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1033,CRITICAL MOTOR TESTING,23-36067,P-1401,P-1401,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-9-24 12:00 AM,2024-04-09T00:00:00.000Z,5-22-24 7:49 AM,2024-05-22T07:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1033,CRITICAL MOTOR TESTING (4160 VAC 3 PHASE),23-36068,P-1401,P-1401,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,5-22-24 7:49 AM,2024-05-22T07:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1230,PH PROBE CLEANING AND CALIBRATION PM,23-36073,AT-14125,AT-14125,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,5-18-23 10:20 AM,2023-05-18T10:20:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700",23-36092,1600,1600,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:50 AM,2023-05-18T09:50:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-36097,1800,1800,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:49 AM,2023-05-18T09:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-36109,AT-84505,AT-84505,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-13-23 1:00 AM,2023-04-13T01:00:00.000Z,5-18-23 10:19 AM,2023-05-18T10:19:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-36091,1500,1500,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:50 AM,2023-05-18T09:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-36094,2200,2200,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:49 AM,2023-05-18T09:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-36098,2100,2100,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:49 AM,2023-05-18T09:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1500, 6500",23-36100,1500,1500,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:49 AM,2023-05-18T09:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-36106,1800,1800,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:48 AM,2023-05-18T09:48:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,C-1803D pH Meter-Weekly PM,23-36108,AT-84505,AT-84505,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,5-18-23 10:19 AM,2023-05-18T10:19:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-36089,2100,2100,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 5:00 AM,2023-04-17T05:00:00.000Z,5-18-23 9:50 AM,2023-05-18T09:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1500, 6500",23-36090,1500,1500,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:50 AM,2023-05-18T09:50:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-36096,1800,1800,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:49 AM,2023-05-18T09:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-36104,2200,2200,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:48 AM,2023-05-18T09:48:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
1293,BL-1804D WEEKLY GREASING,23-36087,BL-1804D,BL-1804D,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 10:19 AM,2023-05-18T10:19:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-36088,2100,2100,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:50 AM,2023-05-18T09:50:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-36093,1600,1600,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:50 AM,2023-05-18T09:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-36095,2200,2200,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:49 AM,2023-05-18T09:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-36099,2100,2100,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 2:30 AM,2023-04-17T02:30:00.000Z,5-18-23 9:49 AM,2023-05-18T09:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-36101,1500,1500,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:49 AM,2023-05-18T09:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700",23-36102,1600,1600,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:48 AM,2023-05-18T09:48:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-36103,1600,1600,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:48 AM,2023-05-18T09:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-36105,2200,2200,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:48 AM,2023-05-18T09:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-36107,1800,1800,,,3-20-23 1:49 AM,2023-03-20T01:49:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,5-18-23 9:48 AM,2023-05-18T09:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,INSTALL AUTO LUBE INJECTORS,23-36258,DR-1826,DR-1826,,,3-20-23 7:18 AM,2023-03-20T07:18:00.000Z,3-26-23 7:18 AM,2023-03-26T07:18:00.000Z,3-20-23 2:19 PM,2023-03-20T14:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,Yes,No,No,No,Yes,No,No,No,1,1
,SWAP OUT DRIVE END BEARING ON BLOWER,23-36259,BL-1829,BL-1829,,,3-20-23 7:25 AM,2023-03-20T07:25:00.000Z,3-26-23 7:25 AM,2023-03-26T07:25:00.000Z,3-20-23 12:27 PM,2023-03-20T12:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,Yes,No,No,No,Yes,No,No,No,1,1
,SWAP NON-DRIVE END BEARING ON BLOWER,23-36260,BL-1829,BL-1829,,,3-20-23 7:29 AM,2023-03-20T07:29:00.000Z,3-26-23 7:29 AM,2023-03-26T07:29:00.000Z,3-21-23 3:19 PM,2023-03-21T15:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,Yes,Yes,No,No,5,1
,CHANGE OUT FEED END DRUM SEAL DRYER A,23-36269,DR-1826,DR-1826,,,3-20-23 10:19 AM,2023-03-20T10:19:00.000Z,3-26-23 10:19 AM,2023-03-26T10:19:00.000Z,3-20-23 11:20 AM,2023-03-20T11:20:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,Yes,No,No,No,Yes,No,No,No,1,1
1359,No Working Lights on BC,23-36286,C-1511,C-1511,,,3-21-23 11:06 AM,2023-03-21T11:06:00.000Z,3-30-23 1:51 AM,2023-03-30T01:51:00.000Z,3-21-23 5:52 AM,2023-03-21T05:52:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
1069,Light at P-1511's inop,23-36288,P-1511B,P-1511B,,,3-21-23 1:08 PM,2023-03-21T13:08:00.000Z,3-30-23 2:41 AM,2023-03-30T02:41:00.000Z,3-21-23 3:41 AM,2023-03-21T03:41:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,26,2023-03-20T03:50:00.000Z,2023-03-20T18:30:00.000Z,121.66666666666667,5.069444444444445,No,No,No,No,No,Yes,No,No,5,1
,Clean around bowl and clean flush nozzles,23-36401,CE-1712,CE-1712,,,3-24-23 11:19 AM,2023-03-24T11:19:00.000Z,4-2-23 11:19 AM,2023-04-02T11:19:00.000Z,3-27-23 8:27 AM,2023-03-27T08:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,Remove Guards for HPW,23-36402,MX-1302,MX-1302,,,3-24-23 11:26 AM,2023-03-24T11:26:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,DISCONNECT / REMOVE MOTOR,23-36404,MX-1302,MX-1302,,,3-24-23 11:51 AM,2023-03-24T11:51:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,HPW Mixer and Bearings (as Needed),23-36403,MX-1302,MX-1302,,,3-24-23 11:51 AM,2023-03-24T11:51:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,REMOVE TRANSFER CASE,23-36406,MX-1302,MX-1302,,,3-24-23 1:36 PM,2023-03-24T13:36:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,REMOVE SEW GEAR BOX,23-36405,MX-1302,MX-1302,,,3-24-23 1:36 PM,2023-03-24T13:36:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,REMOVE TAIL END BEARINGS,23-36408,MX-1302,MX-1302,,,3-24-23 1:37 PM,2023-03-24T13:37:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,REMOVE DE COUPLINGS/SPPT BRNGS,23-36407,MX-1302,MX-1302,,,3-24-23 1:37 PM,2023-03-24T13:37:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,REMOVE MIXING SCREWS,23-36409,MX-1302,MX-1302,,,3-24-23 1:38 PM,2023-03-24T13:38:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,CRANE SUPPORT REMOVAL,23-36410,MX-1302,MX-1302,,,3-24-23 1:38 PM,2023-03-24T13:38:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,SHIP SCREWS TO SANDRIN FOR SHAFT REPAIRS,23-36412,MX-1302,MX-1302,,,3-24-23 1:39 PM,2023-03-24T13:39:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,LOAD SCREWS ON TRUCK SHIPMENT,23-36411,MX-1302,MX-1302,,,3-24-23 1:39 PM,2023-03-24T13:39:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,CRANE SUPPORT LOADING FOR SHIPPING,23-36413,MX-1302,MX-1302,,,3-24-23 1:40 PM,2023-03-24T13:40:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,CRANE SUPPORT UNLOADING,23-36415,MX-1302,MX-1302,,,3-24-23 1:41 PM,2023-03-24T13:41:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,UNLOAD SCREWS FOR RE-INSTALL,23-36414,MX-1302,MX-1302,,,3-24-23 1:41 PM,2023-03-24T13:41:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,RE-INSTALL MIXIN SCREWS,23-36416,MX-1302,MX-1302,,,3-24-23 1:41 PM,2023-03-24T13:41:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,INSTALL NEW TAIL BRG SUPPORT BRG,23-36417,MX-1302,MX-1302,,,3-24-23 1:42 PM,2023-03-24T13:42:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,INSTALL NEW CLINCH SEAL ON DE+NDE,23-36418,MX-1302,MX-1302,,,3-24-23 1:42 PM,2023-03-24T13:42:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,RE-INSTALLTRANS CASE + SEW G BOX,23-36419,MX-1302,MX-1302,,,3-24-23 1:45 PM,2023-03-24T13:45:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,RE-INSTALL / RECONNECT MOTOR,23-36420,MX-1302,MX-1302,,,3-24-23 1:45 PM,2023-03-24T13:45:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,ROTATION CHECK ON MOTOR,23-36421,MX-1302,MX-1302,,,3-24-23 1:46 PM,2023-03-24T13:46:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,INSTALL BELTS/SHEAVES/RE-COUPLE SHAFT,23-36422,MX-1302,MX-1302,,,3-24-23 1:46 PM,2023-03-24T13:46:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
3563,RE-INSTALL GUARDS,23-36423,MX-1302,MX-1302,,,3-24-23 1:47 PM,2023-03-24T13:47:00.000Z,4-30-23 8:15 AM,2023-04-30T08:15:00.000Z,5-5-23 2:21 PM,2023-05-05T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,28,2023-03-25T09:00:00.000Z,2023-03-25T09:20:00.000Z,143.33333333333334,5.972222222222222,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-34751,2200,2200,,,2-27-23 1:49 AM,2023-02-27T01:49:00.000Z,3-27-23 12:00 AM,2023-03-27T00:00:00.000Z,3-31-23 2:38 PM,2023-03-31T14:38:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-34987,FQIC-2203,FQIC-2203,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,3-31-23 12:30 AM,2023-03-31T00:30:00.000Z,3-31-23 11:54 AM,2023-03-31T11:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-35007,AE-84404,AE-84404,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,3-30-23 2:00 AM,2023-03-30T02:00:00.000Z,3-31-23 3:26 PM,2023-03-31T15:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
1421,EXTRACT OIL SAMPLE,23-35014,CV-1805,CV-1805,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,3-28-23 12:30 AM,2023-03-28T00:30:00.000Z,3-31-23 10:59 AM,2023-03-31T10:59:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,1421,PRODUCT DISCHARGE SCREW CONVEYOR (MCC-3814),,No,DDG,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
1421,GIVE SAMPLE TO SHIPPER/RECEIVER,23-35016,CV-1805,CV-1805,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,3-28-23 12:00 AM,2023-03-28T00:00:00.000Z,3-31-23 11:00 AM,2023-03-31T11:00:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,1421,PRODUCT DISCHARGE SCREW CONVEYOR (MCC-3814),,No,DDG,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-35009,AT-13519,AT-13519,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,3-30-23 1:00 AM,2023-03-30T01:00:00.000Z,3-31-23 11:22 AM,2023-03-31T11:22:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
1230,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-35011,AT-14125,AT-14125,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,3-30-23 1:00 AM,2023-03-30T01:00:00.000Z,3-31-23 3:27 PM,2023-03-31T15:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
1421,PREPARATION,23-35013,CV-1805,CV-1805,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,3-28-23 12:00 AM,2023-03-28T00:00:00.000Z,3-31-23 10:59 AM,2023-03-31T10:59:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,1421,PRODUCT DISCHARGE SCREW CONVEYOR (MCC-3814),,No,DDG,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
,HAMMERMILL WEEKLY PM & ROTATION CHANGE,23-35034,MI-1201A,MI-1201A,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,3-30-23 12:00 AM,2023-03-30T00:00:00.000Z,3-31-23 11:24 AM,2023-03-31T11:24:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
1421,CHECK OIL LEVEL,23-35015,CV-1805,CV-1805,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,3-28-23 12:30 AM,2023-03-28T00:30:00.000Z,3-31-23 10:59 AM,2023-03-31T10:59:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,1421,PRODUCT DISCHARGE SCREW CONVEYOR (MCC-3814),,No,DDG,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
,Weekly Vibration check (GFE I/E),23-35035,MI-1201A,MI-1201A,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,3-30-23 12:00 AM,2023-03-30T00:00:00.000Z,3-31-23 11:24 AM,2023-03-31T11:24:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-35070,AT-84505,AT-84505,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,3-30-23 1:00 AM,2023-03-30T01:00:00.000Z,3-31-23 3:27 PM,2023-03-31T15:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
1436,Mill C hand Operation of Equipment,23-36360,CV-2110,CV-2110,,,3-23-23 2:03 PM,2023-03-23T14:03:00.000Z,4-2-23 2:03 PM,2023-04-02T14:03:00.000Z,3-31-23 3:03 PM,2023-03-31T15:03:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
,Mill C hand operation of equipment,23-36362,CV-1202C,CV-1202C,,,3-23-23 2:10 PM,2023-03-23T14:10:00.000Z,4-2-23 2:10 PM,2023-04-02T14:10:00.000Z,3-31-23 3:10 PM,2023-03-31T15:10:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
,R&D Lab 540 Park Av GC copper line broken,23-36823,R&D LAB,R&D LAB,,,3-30-23 11:06 AM,2023-03-30T11:06:00.000Z,4-6-23 10:07 AM,2023-04-06T10:07:00.000Z,3-30-23 11:22 AM,2023-03-30T11:22:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,Yes,No,No,No,No,4,1
1119,REMOVE INSUALTION,23-36825,P-1840A,P-1840A,,,3-30-23 12:00 PM,2023-03-30T12:00:00.000Z,2-8-22 10:52 AM,2022-02-08T10:52:00.000Z,5-25-23 11:01 AM,2023-05-25T11:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1119,GOULDS PUMP 3196 XLTi,,No,DRYER A,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,Yes,No,No,No,No,4,1
1119,BUILD SCAFF TO ACCESS VALVE,23-36824,P-1840A,P-1840A,,,3-30-23 12:00 PM,2023-03-30T12:00:00.000Z,2-8-22 10:52 AM,2022-02-08T10:52:00.000Z,5-25-23 11:01 AM,2023-05-25T11:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1119,GOULDS PUMP 3196 XLTi,,No,DRYER A,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,Yes,No,No,No,No,4,1
1119,REMOVE VALVE,23-36826,P-1840A,P-1840A,,,3-30-23 12:00 PM,2023-03-30T12:00:00.000Z,2-8-22 10:52 AM,2022-02-08T10:52:00.000Z,5-25-23 11:01 AM,2023-05-25T11:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1119,GOULDS PUMP 3196 XLTi,,No,DRYER A,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,Yes,No,No,No,No,4,1
1119,INSTALL NEW VALVE,23-36827,P-1840A,P-1840A,,,3-30-23 12:00 PM,2023-03-30T12:00:00.000Z,2-8-22 10:52 AM,2022-02-08T10:52:00.000Z,5-25-23 11:01 AM,2023-05-25T11:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1119,GOULDS PUMP 3196 XLTi,,No,DRYER A,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,Yes,No,No,No,No,4,1
1119,RE-INSTALL INSULATON,23-36828,P-1840A,P-1840A,,,3-30-23 12:01 PM,2023-03-30T12:01:00.000Z,2-8-22 10:52 AM,2022-02-08T10:52:00.000Z,5-25-23 11:01 AM,2023-05-25T11:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1119,GOULDS PUMP 3196 XLTi,,No,DRYER A,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,Yes,No,No,No,No,4,1
1119,REMOVE SCAFF,23-36829,P-1840A,P-1840A,,,3-30-23 12:02 PM,2023-03-30T12:02:00.000Z,2-8-22 10:52 AM,2022-02-08T10:52:00.000Z,5-25-23 11:01 AM,2023-05-25T11:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,1119,GOULDS PUMP 3196 XLTi,,No,DRYER A,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,Yes,No,No,No,No,4,1
3845,replace seal on p-6610,23-36862,P-6610,P-6610,,,3-31-23 3:22 PM,2023-03-31T15:22:00.000Z,4-7-23 3:22 PM,2023-04-07T15:22:00.000Z,3-31-23 8:22 PM,2023-03-31T20:22:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,29,2023-03-31T08:20:00.000Z,2023-03-31T08:50:00.000Z,33.333333333333336,1.3888888888888888,No,No,No,No,No,Yes,No,No,5,1
,TA23 Spring: Found Work S&R,23-36864,CHATHAM,CHATHAM,,,4-1-23 12:36 PM,2023-04-01T12:36:00.000Z,4-28-23 12:36 PM,2023-04-28T12:36:00.000Z,6-13-23 8:38 AM,2023-06-13T08:38:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,36,2023-04-02T02:50:00.000Z,2023-04-02T09:30:00.000Z,8.833333333333334,0.3680555555555556,No,No,No,Yes,No,No,No,No,4,1
,TA23 Spring: Found Work Dryers and Evaps,23-36867,CHATHAM,CHATHAM,,,4-1-23 12:39 PM,2023-04-01T12:39:00.000Z,,,6-13-23 8:37 AM,2023-06-13T08:37:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,36,2023-04-02T02:50:00.000Z,2023-04-02T09:30:00.000Z,8.833333333333334,0.3680555555555556,No,No,No,Yes,No,No,No,No,4,1
,TA23 Spring: Found Work Mash and Ferm,23-36866,CHATHAM,CHATHAM,,,4-1-23 12:39 PM,2023-04-01T12:39:00.000Z,,,6-13-23 8:37 AM,2023-06-13T08:37:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,36,2023-04-02T02:50:00.000Z,2023-04-02T09:30:00.000Z,8.833333333333334,0.3680555555555556,No,No,No,Yes,No,No,No,No,4,1
,TA23 Spring: Found Work Utilities,23-36865,CHATHAM,CHATHAM,,,4-1-23 12:39 PM,2023-04-01T12:39:00.000Z,,,6-13-23 8:38 AM,2023-06-13T08:38:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,36,2023-04-02T02:50:00.000Z,2023-04-02T09:30:00.000Z,8.833333333333334,0.3680555555555556,No,No,No,Yes,No,No,No,No,4,1
,TA23 Spring: Found Work Distillation,23-36868,CHATHAM,CHATHAM,,,4-1-23 12:40 PM,2023-04-01T12:40:00.000Z,,,6-13-23 8:36 AM,2023-06-13T08:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,36,2023-04-02T02:50:00.000Z,2023-04-02T09:30:00.000Z,8.833333333333334,0.3680555555555556,No,No,No,Yes,No,No,No,No,4,1
,Phase 2 Replace all building exterior door knobs with push paddles,23-31318,CHATHAM,CHATHAM,,,1-6-23 7:50 AM,2023-01-06T07:50:00.000Z,,,4-11-23 9:21 AM,2023-04-11T09:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Add second inspection/cleaning door,23-31588,BL-1829,BL-1829,,,1-9-23 11:23 AM,2023-01-09T11:23:00.000Z,2-23-23 5:46 PM,2023-02-23T17:46:00.000Z,4-12-23 3:47 PM,2023-04-12T15:47:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"BL1802,BL1803D,BL1804D,Demo decanter points,MX1801D",23-31592,,,,,1-9-23 11:51 AM,2023-01-09T11:51:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CLEAN BL-1802 DECANTER POINTS,23-31593,,,,,1-9-23 11:52 AM,2023-01-09T11:52:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CLEAN BL-1803D DECANTER POINTS,23-31594,,,,,1-9-23 11:53 AM,2023-01-09T11:53:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CLEAN BL-1804D DECANTER POINTS,23-31595,,,,,1-9-23 11:53 AM,2023-01-09T11:53:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CLEAN MX1801D POINTS,23-31596,,,,,1-9-23 11:54 AM,2023-01-09T11:54:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,ASSIST IN CLEANING POINTS,23-31597,,,,,1-9-23 11:57 AM,2023-01-09T11:57:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2561,Isolation for CSE,23-31598,E-1834,E-1834,,,1-9-23 1:57 PM,2023-01-09T13:57:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2561,Inspect shaft and gear box for disconnect,23-31599,E-1834,E-1834,,,1-9-23 1:57 PM,2023-01-09T13:57:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2561,Repair if possible or move to SD,23-31600,E-1834,E-1834,,,1-9-23 1:58 PM,2023-01-09T13:58:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2561,Close up manways,23-31601,E-1834,E-1834,,,1-9-23 1:58 PM,2023-01-09T13:58:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
