WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
10036,INSPECT BL-1832,23-31604,BL-1832,BL-1832,,,1-9-23 2:59 PM,2023-01-09T14:59:00.000Z,2-23-23 1:57 PM,2023-02-23T13:57:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"10036, 10037","BLOWER, HOWDEN, FAN MODEL EPB4S-5750, 200HP / 1800RPM / TEFC / 575V/3PH/60HZ / 447T FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1832.STAIND,BL-1832,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,COMBUSTION AIR FAN,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,REMOVE MANWAY,23-31619,,,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,,,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,HPW CYCLONE,23-31620,,,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,,,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2534,HPW WASH CYCLONE 1827,23-31618,CY-1827,CY-1827,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,2-23-23 9:17 AM,2023-02-23T09:17:00.000Z,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2534,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 B",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18149.MEAS,IT-18149,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CY1827 TOP TEMP,CY-1827,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,RE-INSTALL MAYWAY,23-31621,,,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,,,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,HPW CYCLONE,23-31624,,,,,1-10-23 9:20 AM,2023-01-10T09:20:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,REMOVE MANWAY,23-31623,,,,,1-10-23 9:20 AM,2023-01-10T09:20:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2535,HPW WASH 1828 CYCLONES,23-31622,CY-1828,CY-1828,,,1-10-23 9:20 AM,2023-01-10T09:20:00.000Z,2-23-23 9:20 AM,2023-02-23T09:20:00.000Z,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2535,"CYCLONE ASSEMBLY, LEFT HAND, DEDERT MODEL #CYCL-12 A",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18151.MEAS,IT-18151,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CY1828 MID TEMP,CY-1828,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,RE-INSTALL MAYWAY,23-31625,,,,,1-10-23 9:20 AM,2023-01-10T09:20:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2536,HPW WASH 1829 CYCLONE,23-31626,CY-1829,CY-1829,,,1-10-23 9:24 AM,2023-01-10T09:24:00.000Z,2-23-23 10:02 AM,2023-02-23T10:02:00.000Z,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2536,"CYCLONE ASSEMBLY, LEFT HAND, DEDERT MODEL# CYCL-12 B",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18152.MEAS,IT-18152,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CY1829 TOP TEMP,CY-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,RE-INSTALL MAYWAY,23-31629,,,,,1-10-23 9:25 AM,2023-01-10T09:25:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,REMOVE MANWAY,23-31627,,,,,1-10-23 9:25 AM,2023-01-10T09:25:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,HPW CYCLONE,23-31628,,,,,1-10-23 9:25 AM,2023-01-10T09:25:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1827 MECHANICAL PM,23-31677,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-28-23 10:00 AM,2023-02-28T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK COUPLING BOLTS,23-31678,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT PILLOW BLOCK BEARINGS,23-31680,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEARBOX,23-31681,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT SCREW CONVEYOR,23-31682,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31679,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT CONVEYOR TROUGH,23-31683,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-23-23 12:00 PM,2023-02-23T12:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK COUPLING BOLTS,23-31694,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31695,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT PILLOW BLOCK BEARINGS,23-31696,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1830 MECHANICAL PM,23-31693,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEARBOX,23-31697,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT SCREW CONVEYOR,23-31698,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT CONVEYOR TROUGH,23-31699,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK COUPLING BOLTS,23-31701,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT PILLOW BLOCK BEARINGS,23-31703,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT CONVEYOR TROUGH,23-31706,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1831 MECHANICAL PM,23-31700,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEARBOX,23-31704,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT SCREW CONVEYOR,23-31705,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31702,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1832 MECHANICAL PM,23-31707,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31709,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT PILLOW BLOCK BEARINGS,23-31710,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT SCREW CONVEYOR,23-31712,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT CONVEYOR TROUGH,23-31713,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK COUPLING BOLTS,23-31708,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEARBOX,23-31711,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31719,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Remove end plate to allow for drainage.,23-31716,CV-1830,CV-1830,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 4:30 PM,2023-02-23T16:30:00.000Z,4-5-23 3:26 PM,2023-04-05T15:26:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT PILLOW BLOCK BEARINGS,23-31720,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT SCREW CONVEYOR,23-31722,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT CONVEYOR TROUGH,23-31723,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEARBOX,23-31721,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK COUPLING BOLTS,23-31725,CV-1834,CV-1834,,,1-10-23 11:26 AM,2023-01-10T11:26:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2494, 2519","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 203TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:CV1834.STAIND,CV-1834,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment Status,DOSING BIN SCREW CVYR A,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT PILLOW BLOCK BEARINGS,23-31727,CV-1834,CV-1834,,,1-10-23 11:26 AM,2023-01-10T11:26:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2494, 2519","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 203TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:CV1834.STAIND,CV-1834,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment Status,DOSING BIN SCREW CVYR A,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT SCREW CONVEYOR,23-31729,CV-1834,CV-1834,,,1-10-23 11:26 AM,2023-01-10T11:26:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2494, 2519","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 203TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:CV1834.STAIND,CV-1834,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment Status,DOSING BIN SCREW CVYR A,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT CONVEYOR TROUGH,23-31730,CV-1834,CV-1834,,,1-10-23 11:26 AM,2023-01-10T11:26:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2494, 2519","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 203TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:CV1834.STAIND,CV-1834,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment Status,DOSING BIN SCREW CVYR A,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1834 MECHANICAL PM,23-31724,CV-1834,CV-1834,,,1-10-23 11:26 AM,2023-01-10T11:26:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2494, 2519","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 203TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:CV1834.STAIND,CV-1834,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment Status,DOSING BIN SCREW CVYR A,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31726,CV-1834,CV-1834,,,1-10-23 11:26 AM,2023-01-10T11:26:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2494, 2519","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 203TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:CV1834.STAIND,CV-1834,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment Status,DOSING BIN SCREW CVYR A,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEARBOX,23-31728,CV-1834,CV-1834,,,1-10-23 11:26 AM,2023-01-10T11:26:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2494, 2519","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 203TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:CV1834.STAIND,CV-1834,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment Status,DOSING BIN SCREW CVYR A,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEAR REDUCER,23-31738,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK TROUGH WEAR / ALIGNMENT AND SEALS,23-31733,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT NUTS AND BOLTS ON TROUGH SECTIONS,23-31736,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT FLIGHTS,23-31735,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"INSPECT SPROCKETS, CHAIN AND TAKEUP",23-31737,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1835 MECHANICAL PM,23-31732,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT HEAD / TAIL SHAFTS,23-31734,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"INSPECT SPROCKETS, CHAIN AND TAKEUP",23-31744,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1836 MECHANICAL PM,23-31739,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEAR REDUCER,23-31745,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK TROUGH WEAR / ALIGNMENT AND SEALS,23-31740,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT HEAD / TAIL SHAFTS,23-31741,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT FLIGHTS,23-31742,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT NUTS AND BOLTS ON TROUGH SECTIONS,23-31743,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1115,"3/4\" Valve is near P1804 not holding",23-31861,P-1804,P-1804,,,1-12-23 3:14 PM,2023-01-12T15:14:00.000Z,6-1-23 2:39 PM,2023-06-01T14:39:00.000Z,4-25-23 8:33 AM,2023-04-25T08:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1115,GOULDS PUMP 3196 STX,,No,TGF,CH-DRYER_D_SCBR,CH-DRYER_D_SCBR:P1804.STAIND,P-1804,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,Pump Permissive P1836,P-1836,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1386,SENSORS AND CONTROLS,23-32039,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 10:00 AM,2023-02-09T10:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1386,SPINDLE CHANGEOUT AND BOWL TEAR DOWN / CLEANING,23-32040,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 PM,2023-02-09T12:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1386,AUTOMATED VALVE OPERATIONAL CHECK,23-32037,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 10:00 AM,2023-02-09T10:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1386,SOLENOID OPERATIONAL CHECK,23-32038,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 9:00 AM,2023-02-09T09:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1386,CE-6601 - MECHANICAL PM,23-32036,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 8:00 PM,2023-02-09T20:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1386,OIL CHANGE AND CLEANING OF OIL PAN,23-32041,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 10:00 AM,2023-02-09T10:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1386,DRIVE BELT CHANGEOUT.  INSPECT DRIVE COMPONENTS,23-32043,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 8:30 AM,2023-02-09T08:30:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1386,WATER SYSTEM INSPECTION AND CLEANING,23-32042,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 9:00 AM,2023-02-09T09:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1041,"TA23 Replace 1\" city water valve at TK1602",23-32285,P-1603A,P-1603A,,,1-17-23 3:14 PM,2023-01-17T15:14:00.000Z,4-23-23 8:26 AM,2023-04-23T08:26:00.000Z,4-25-23 9:21 AM,2023-04-25T09:21:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,BUILD SCAFF,23-32670,1840,1840,,,1-23-23 11:47 AM,2023-01-23T11:47:00.000Z,6-21-22 5:30 PM,2022-06-21T17:30:00.000Z,4-9-23 6:01 AM,2023-04-09T06:01:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,DISMANTLE SCAFF,23-32671,1840,1840,,,1-23-23 11:48 AM,2023-01-23T11:48:00.000Z,6-21-22 5:30 PM,2022-06-21T17:30:00.000Z,4-9-23 6:01 AM,2023-04-09T06:01:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1280,BE-2107 MOTOR REPLACEMENT,23-32906,BE-2107,BE-2107,,,1-30-23 1:48 AM,2023-01-30T01:48:00.000Z,6-22-23 12:00 AM,2023-06-22T00:00:00.000Z,4-12-23 3:30 PM,2023-04-12T15:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2538,FIKE FLAMELESS VENTS FQIISQ -DC-1834-INSPECTION 3 MONTHS,23-32918,DC-1834,DC-1834,,,1-30-23 1:48 AM,2023-01-30T01:48:00.000Z,4-25-23 1:00 AM,2023-04-25T01:00:00.000Z,4-18-23 11:09 AM,2023-04-18T11:09:00.000Z,2,2,,SD,CLOSE,Y,,NO,CHATHAM,"2538, 2539, 6996","FIKE FLAMELESS VENT - E34-004-3636, FIKE FLAMELESS VENT - E34-004-3636, DUST COLLECTOR, IMF, MODEL XXX",6996,Yes,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2538,FIKE FLAMELESS VENT 3 MONTH PM (REF. DC-1834),23-32917,DC-1834,DC-1834,,,1-30-23 1:48 AM,2023-01-30T01:48:00.000Z,4-25-23 12:00 AM,2023-04-25T00:00:00.000Z,4-18-23 11:09 AM,2023-04-18T11:09:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,"2538, 2539, 6996","FIKE FLAMELESS VENT - E34-004-3636, FIKE FLAMELESS VENT - E34-004-3636, DUST COLLECTOR, IMF, MODEL XXX",6996,Yes,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2539,FIKE FLAMELESS VENT 3 MONTH PM (REF. DC-1834),23-32919,DC-1834,DC-1834,,,1-30-23 1:48 AM,2023-01-30T01:48:00.000Z,4-25-23 12:00 AM,2023-04-25T00:00:00.000Z,4-18-23 11:09 AM,2023-04-18T11:09:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,"2538, 2539, 6996","FIKE FLAMELESS VENT - E34-004-3636, FIKE FLAMELESS VENT - E34-004-3636, DUST COLLECTOR, IMF, MODEL XXX",6996,Yes,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2539,FIKE FLAMELESS VENTS FQIISQ -DC-1834-INSPECTION 3 MONTHS,23-32920,DC-1834,DC-1834,,,1-30-23 1:48 AM,2023-01-30T01:48:00.000Z,4-25-23 1:00 AM,2023-04-25T01:00:00.000Z,4-18-23 11:09 AM,2023-04-18T11:09:00.000Z,2,2,,SD,CLOSE,Y,,NO,CHATHAM,"2538, 2539, 6996","FIKE FLAMELESS VENT - E34-004-3636, FIKE FLAMELESS VENT - E34-004-3636, DUST COLLECTOR, IMF, MODEL XXX",6996,Yes,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,TA23 - Inspect RC3 from manway A2 (external inspection),23-33054,C-6571,C-6571,,,1-30-23 12:36 PM,2023-01-30T12:36:00.000Z,4-21-23 8:24 AM,2023-04-21T08:24:00.000Z,4-5-23 2:10 PM,2023-04-05T14:10:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,TA23 - Air gap IA/GP,23-33066,6000,6000,,,1-30-23 3:40 PM,2023-01-30T15:40:00.000Z,4-21-23 8:14 AM,2023-04-21T08:14:00.000Z,4-5-23 2:09 PM,2023-04-05T14:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
