WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
3636,Relocate PT 18133,23-33082,PT-18133,PT-18133,,,1-31-23 10:01 AM,2023-01-31T10:01:00.000Z,2-23-23 10:01 AM,2023-02-23T10:01:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,3636,PRESSURE TRANSMITTER,,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,DRYER- FEB 2023 OUTAGE PARENT,23-33088,,,,,1-31-23 10:44 AM,2023-01-31T10:44:00.000Z,3-31-23 10:44 AM,2023-03-31T10:44:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2561,HPW CLEAN (INSIDE) DDG COOLER E1834 DR0,23-33093,E-1834,E-1834,,,1-31-23 12:44 PM,2023-01-31T12:44:00.000Z,2-23-23 6:26 AM,2023-02-23T06:26:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2561,HPW CLEAN (INSIDE) DDG COOLER E1834,23-33158,E-1834,E-1834,,,1-31-23 2:14 PM,2023-01-31T14:14:00.000Z,,,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,DRYER A,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2958,TA23 Replace Drain Valve on Level Transmitter 15507,23-33194,LG-15507,LG-15507,,,2-2-23 9:39 AM,2023-02-02T09:39:00.000Z,4-21-23 7:13 AM,2023-04-21T07:13:00.000Z,4-25-23 8:18 AM,2023-04-25T08:18:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2560,HPW E-1825 Heat exchanger- steam Inlet - DR01,23-33463,E-1825,E-1825,,,2-6-23 1:50 AM,2023-02-06T01:50:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,2560,ecoDRY HEAT EXCHANGER,,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143A.MEAS,SI-18143A,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,E1825 HEX LOWER DOOR,E-1825,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,HPW BL-1829 Main Fan DR01,23-33465,BL-1829,BL-1829,,,2-6-23 1:50 AM,2023-02-06T01:50:00.000Z,3-1-23 12:00 AM,2023-03-01T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3605,HPW V-1825 Heat exchanger - steam turning box - middle DR01,23-33464,V-1825,V-1825,,,2-6-23 1:50 AM,2023-02-06T01:50:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,3605,MIXING CHAMBER - DRYER A,,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2533,HPW CY-1826 Cylone and Ducting,23-33466,CY-1826,CY-1826,,,2-6-23 1:50 AM,2023-02-06T01:50:00.000Z,3-1-23 12:00 AM,2023-03-01T00:00:00.000Z,4-12-23 3:32 PM,2023-04-12T15:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:TIC18147B.OUT,TIC-18147B,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CY1826 TOP TEMP,CY-1826,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3605,BUILD SCAFF FOR HPW,23-34120,V-1825,V-1825,,,2-13-23 8:43 AM,2023-02-13T08:43:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,3605,MIXING CHAMBER - DRYER A,,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3605,REMOVE MANWAYS,23-34121,V-1825,V-1825,,,2-13-23 8:44 AM,2023-02-13T08:44:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,3605,MIXING CHAMBER - DRYER A,,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3605,HPW,23-34122,V-1825,V-1825,,,2-13-23 8:44 AM,2023-02-13T08:44:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,3605,MIXING CHAMBER - DRYER A,,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3605,DISMANTLE SCAFF,23-34124,V-1825,V-1825,,,2-13-23 8:45 AM,2023-02-13T08:45:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,3605,MIXING CHAMBER - DRYER A,,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3605,RE-INSTALL MANWAYS,23-34123,V-1825,V-1825,,,2-13-23 8:45 AM,2023-02-13T08:45:00.000Z,4-23-23 12:00 AM,2023-04-23T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,3605,MIXING CHAMBER - DRYER A,,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1646,EV-1615A - Eddy Current (Tubular) Inspection Recommended,23-34203,EV-1615A,EV-1615A,,,2-16-23 2:01 PM,2023-02-16T14:01:00.000Z,4-30-23 12:56 PM,2023-04-30T12:56:00.000Z,4-5-23 1:34 PM,2023-04-05T13:34:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
4418,PSV-24302 (V-2404) - 3 x 4 - 103 kpag - GFE,23-34265,PSV-24302,PSV-24302,,,2-20-23 1:47 AM,2023-02-20T01:47:00.000Z,4-15-23 1:30 AM,2023-04-15T01:30:00.000Z,4-5-23 1:29 PM,2023-04-05T13:29:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-34621,SA-2101,SA-2101,,,2-27-23 1:46 AM,2023-02-27T01:46:00.000Z,3-27-23 8:30 AM,2023-03-27T08:30:00.000Z,4-4-23 12:32 PM,2023-04-04T12:32:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
4865,CORN PROBE PM + GREASING,23-34622,SA-2101,SA-2101,,,2-27-23 1:46 AM,2023-02-27T01:46:00.000Z,3-27-23 8:30 AM,2023-03-27T08:30:00.000Z,4-4-23 12:32 PM,2023-04-04T12:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Dryer A Mixer (MX-1827) HPW PM,23-34922,MX-1827,MX-1827,,,2-28-23 2:13 PM,2023-02-28T14:13:00.000Z,4-21-23 2:13 PM,2023-04-21T14:13:00.000Z,4-12-23 3:32 PM,2023-04-12T15:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2568, 2570","DR-1826 - HIGH SPEED MIXER, MOTOR / 150HP / 1200RPM / TEFC / 575V/3PH/60HZ / FRAME# 447T",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18173.MEAS,IT-18173,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,MX1827 CURRENT INDICATION,MX-1827,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-34970,SA-2101,SA-2101,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-3-23 7:30 AM,2023-04-03T07:30:00.000Z,4-6-23 8:00 AM,2023-04-06T08:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
4868,SC-1301 MECHANICAL CHECKS,23-34989,SC-1301,SC-1301,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-3-23 1:00 AM,2023-04-03T01:00:00.000Z,4-3-23 11:13 AM,2023-04-03T11:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3081,Check operation of biothane float in diked area,23-34964,LSH-41401,LSH-41401,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4-3-23 9:40 AM,2023-04-03T09:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3081,BIOTHANE FLOAT OP CHECK- (LSH-41401) - PM SERVICE,23-34963,LSH-41401,LSH-41401,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3767,PUMP OIL CHANGE,23-34998,P-4114,P-4114,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-3-23 12:15 AM,2023-04-03T00:15:00.000Z,4-4-23 7:14 AM,2023-04-04T07:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
4868,SC-1301 - MECHANICAL CHECKS,23-34988,SC-1301,SC-1301,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-3-23 1:00 AM,2023-04-03T01:00:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
4865,Corn Probe Weekly PM,23-34971,SA-2101,SA-2101,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-3-23 7:30 AM,2023-04-03T07:30:00.000Z,4-10-23 6:02 AM,2023-04-10T06:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,ELECTRIC HEAT TRACE MONTHLY  CHECKS - ( SEP - APR),23-34973,3800,3800,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-1-23 8:00 AM,2023-04-01T08:00:00.000Z,4-4-23 7:14 AM,2023-04-04T07:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3767,P-4114A - MECHANICAL PM,23-34996,P-4114,P-4114,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4-3-23 6:00 AM,2023-04-03T06:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3767,SEAL LUBRICATION,23-34997,P-4114,P-4114,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,4-3-23 12:15 AM,2023-04-03T00:15:00.000Z,4-4-23 7:14 AM,2023-04-04T07:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
4622,PT-32104 PM TO FLUSH TRANSMITTER,23-35027,PT-32104,PT-32104,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
4622,PT-32104 PM TO FLUSH TRANSMITTER (3 MONTH),23-35028,PT-32104,PT-32104,,,3-6-23 1:47 AM,2023-03-06T01:47:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-6-23 10:04 AM,2023-04-06T10:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-35064,1600,1600,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-6-23 9:39 AM,2023-04-06T09:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-35067,1800,1800,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1293,BL-1804D WEEKLY GREASING,23-35048,BL-1804D,BL-1804D,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 11:12 AM,2023-04-03T11:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1500, 6500",23-35061,1500,1500,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-35062,1500,1500,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-4-23 9:28 AM,2023-04-04T09:28:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-35068,1800,1800,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-4-23 9:28 AM,2023-04-04T09:28:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1500, 6500",23-35051,1500,1500,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 1:00 AM,2023-04-03T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-35052,1500,1500,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 11:12 AM,2023-04-03T11:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-35059,2100,2100,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-35060,2100,2100,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 2:30 AM,2023-04-03T02:30:00.000Z,4-4-23 9:27 AM,2023-04-04T09:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1600, 1660, 1700",23-35063,1600,1600,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-6-23 12:30 AM,2023-04-06T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-35066,2200,2200,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 4:27 PM,2023-04-03T16:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1293,BL-1804D - WEEKLY BEARING GREASING,23-35047,BL-1804D,BL-1804D,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 12:30 AM,2023-04-03T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-35065,2200,2200,,,3-6-23 1:48 AM,2023-03-06T01:48:00.000Z,4-3-23 12:00 AM,2023-04-03T00:00:00.000Z,4-3-23 1:00 AM,2023-04-03T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1115,REMOVE OLD VALVE,23-35273,P-1804,P-1804,,,3-8-23 6:50 AM,2023-03-08T06:50:00.000Z,6-1-23 2:39 PM,2023-06-01T14:39:00.000Z,4-25-23 8:33 AM,2023-04-25T08:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1115,GOULDS PUMP 3196 STX,,No,TGF,CH-DRYER_D_SCBR,CH-DRYER_D_SCBR:P1804.STAIND,P-1804,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,Pump Permissive P1836,P-1836,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1115,REMOVE INSULATION,23-35272,P-1804,P-1804,,,3-8-23 6:50 AM,2023-03-08T06:50:00.000Z,6-1-23 2:39 PM,2023-06-01T14:39:00.000Z,4-25-23 8:33 AM,2023-04-25T08:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1115,GOULDS PUMP 3196 STX,,No,TGF,CH-DRYER_D_SCBR,CH-DRYER_D_SCBR:P1804.STAIND,P-1804,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,Pump Permissive P1836,P-1836,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1115,WELD IN NEW VALVE,23-35274,P-1804,P-1804,,,3-8-23 6:51 AM,2023-03-08T06:51:00.000Z,6-1-23 2:39 PM,2023-06-01T14:39:00.000Z,4-25-23 8:33 AM,2023-04-25T08:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1115,GOULDS PUMP 3196 STX,,No,TGF,CH-DRYER_D_SCBR,CH-DRYER_D_SCBR:P1804.STAIND,P-1804,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,Pump Permissive P1836,P-1836,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1115,RE-INSTALL INSULATION,23-35275,P-1804,P-1804,,,3-8-23 6:51 AM,2023-03-08T06:51:00.000Z,6-1-23 2:39 PM,2023-06-01T14:39:00.000Z,4-25-23 8:33 AM,2023-04-25T08:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1115,GOULDS PUMP 3196 STX,,No,TGF,CH-DRYER_D_SCBR,CH-DRYER_D_SCBR:P1804.STAIND,P-1804,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,Pump Permissive P1836,P-1836,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
6651,Alcohol Loading Kubota Won't Shift Gears,23-35283,MTC-0012,MTC-0012,,,3-8-23 7:18 AM,2023-03-08T07:18:00.000Z,3-31-23 5:00 PM,2023-03-31T17:00:00.000Z,4-25-23 7:32 AM,2023-04-25T07:32:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
6651,INSPECT KUBOTA GEARS,23-35288,MTC-0012,MTC-0012,,,3-8-23 7:54 AM,2023-03-08T07:54:00.000Z,3-31-23 5:00 PM,2023-03-31T17:00:00.000Z,4-25-23 7:32 AM,2023-04-25T07:32:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,BUILD SCAFF FOR BLINDING ELEV 112,23-35303,CT-3201,CT-3201,,,3-8-23 11:03 AM,2023-03-08T11:03:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,4-12-23 9:46 AM,2023-04-12T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,REMOVE SCAFF,23-35304,CT-3201,CT-3201,,,3-8-23 11:04 AM,2023-03-08T11:04:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,4-12-23 9:46 AM,2023-04-12T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,BLIND SYSTEM,23-35305,CT-3201,CT-3201,,,3-8-23 11:05 AM,2023-03-08T11:05:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,4-12-23 9:46 AM,2023-04-12T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CONFINED SPACE FOR SUMP,23-35306,CT-3201,CT-3201,,,3-8-23 11:14 AM,2023-03-08T11:14:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,4-12-23 9:46 AM,2023-04-12T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,BUILD SCAFF FOR CWR/CWS,23-35307,CT-3201,CT-3201,,,3-8-23 11:17 AM,2023-03-08T11:17:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,4-12-23 9:46 AM,2023-04-12T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,BUILD SCAFF FOR CSE PLATFORM,23-35308,CT-3201,CT-3201,,,3-8-23 11:18 AM,2023-03-08T11:18:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,4-12-23 9:46 AM,2023-04-12T09:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2958,INSTALL NEW VALVE,23-35310,LG-15507,LG-15507,,,3-8-23 12:13 PM,2023-03-08T12:13:00.000Z,4-21-23 7:13 AM,2023-04-21T07:13:00.000Z,4-25-23 8:18 AM,2023-04-25T08:18:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2958,REMOVE OLD VALVE,23-35309,LG-15507,LG-15507,,,3-8-23 12:13 PM,2023-03-08T12:13:00.000Z,4-21-23 7:13 AM,2023-04-21T07:13:00.000Z,4-25-23 8:18 AM,2023-04-25T08:18:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,REMOVE INSULATION,23-35367,E-6585,E-6585,,,3-9-23 3:16 PM,2023-03-09T15:16:00.000Z,11-29-23 1:04 PM,2023-11-29T13:04:00.000Z,4-25-23 9:43 AM,2023-04-25T09:43:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CUT OUT/REMOVE OLD VALVE,23-35368,E-6585,E-6585,,,3-9-23 3:22 PM,2023-03-09T15:22:00.000Z,11-29-23 1:04 PM,2023-11-29T13:04:00.000Z,4-25-23 9:43 AM,2023-04-25T09:43:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT QA/QC VALVE WELDS,23-35370,E-6585,E-6585,,,3-9-23 3:22 PM,2023-03-09T15:22:00.000Z,11-29-23 1:04 PM,2023-11-29T13:04:00.000Z,4-25-23 9:43 AM,2023-04-25T09:43:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSTALL/WELD IN NEW VALVE,23-35369,E-6585,E-6585,,,3-9-23 3:22 PM,2023-03-09T15:22:00.000Z,11-29-23 1:04 PM,2023-11-29T13:04:00.000Z,4-25-23 9:43 AM,2023-04-25T09:43:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,RE-INSTALL INSULATION,23-35371,E-6585,E-6585,,,3-9-23 3:22 PM,2023-03-09T15:22:00.000Z,11-29-23 1:04 PM,2023-11-29T13:04:00.000Z,4-25-23 9:43 AM,2023-04-25T09:43:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,BUILD SCAFF,23-35372,E-6585,E-6585,,,3-9-23 3:25 PM,2023-03-09T15:25:00.000Z,11-29-23 1:04 PM,2023-11-29T13:04:00.000Z,4-25-23 9:43 AM,2023-04-25T09:43:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,REMOVE SCAFF,23-35373,E-6585,E-6585,,,3-9-23 3:26 PM,2023-03-09T15:26:00.000Z,11-29-23 1:04 PM,2023-11-29T13:04:00.000Z,4-25-23 9:43 AM,2023-04-25T09:43:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,DDG AREA EQUIPMENT GREASE P.M.,23-35432,1800,1800,,,3-13-23 1:45 AM,2023-03-13T01:45:00.000Z,4-4-23 12:00 AM,2023-04-04T00:00:00.000Z,4-4-23 10:37 AM,2023-04-04T10:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-35438,FQIC-2203,FQIC-2203,,,3-13-23 1:45 AM,2023-03-13T01:45:00.000Z,4-7-23 12:30 AM,2023-04-07T00:30:00.000Z,4-6-23 9:39 AM,2023-04-06T09:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-35437,FQIC-2203,FQIC-2203,,,3-13-23 1:45 AM,2023-03-13T01:45:00.000Z,4-7-23 12:30 AM,2023-04-07T00:30:00.000Z,4-6-23 12:30 AM,2023-04-06T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,1800 AREA - EQUIPMENT GREASING - DDG STORAGE AREA,23-35431,1800,1800,,,3-13-23 1:45 AM,2023-03-13T01:45:00.000Z,4-4-23 12:00 AM,2023-04-04T00:00:00.000Z,4-4-23 1:15 AM,2023-04-04T01:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3409,ME-3601 - ENCLOSURE FAN GREASING,23-35468,FA-7417,FA-7417,,,3-13-23 1:46 AM,2023-03-13T01:46:00.000Z,4-8-23 12:00 AM,2023-04-08T00:00:00.000Z,4-4-23 12:30 AM,2023-04-04T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3409,1 MTH GREASE USING EP-2,23-35469,FA-7417,FA-7417,,,3-13-23 1:46 AM,2023-03-13T01:46:00.000Z,4-8-23 12:00 AM,2023-04-08T00:00:00.000Z,4-4-23 8:40 AM,2023-04-04T08:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-35471,AE-84404,AE-84404,,,3-13-23 1:46 AM,2023-03-13T01:46:00.000Z,4-6-23 2:00 AM,2023-04-06T02:00:00.000Z,4-12-23 12:36 PM,2023-04-12T12:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
7174,DRYER SCRUBBER PH PROBE PM,23-35470,AE-84404,AE-84404,,,3-13-23 1:46 AM,2023-03-13T01:46:00.000Z,4-6-23 1:00 AM,2023-04-06T01:00:00.000Z,4-6-23 12:12 AM,2023-04-06T00:12:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,ANNUAL INSPECTION AND TEST,23-35484,,,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-17-23 8:00 AM,2023-04-17T08:00:00.000Z,4-5-23 11:46 AM,2023-04-05T11:46:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,VFD FILTER CLEANING,23-35490,CHATHAM,CHATHAM,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-8-23 12:00 AM,2023-04-08T00:00:00.000Z,4-5-23 12:30 AM,2023-04-05T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,C-MI-1201B - MECHANICAL PM,23-35493,MI-1201B,MI-1201B,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-10-23 12:00 AM,2023-04-10T00:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Weekly Vibration check (GFE I/E),23-35494,MI-1201B,MI-1201B,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-10-23 12:00 AM,2023-04-10T00:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,MI-1201A - MECHANICAL PM,23-35495,MI-1201A,MI-1201A,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-6-23 12:30 AM,2023-04-06T00:30:00.000Z,4-6-23 1:00 AM,2023-04-06T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,MI-1201A - WEEKLY PM & ROTATION CHANGE,23-35496,MI-1201A,MI-1201A,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-6-23 1:30 AM,2023-04-06T01:30:00.000Z,4-10-23 6:02 AM,2023-04-10T06:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
7709,"Inspection of lab fume hood, change belts as required",23-35522,FU-0002,FU-0002,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-5-23 12:00 AM,2023-04-05T00:00:00.000Z,4-5-23 1:27 PM,2023-04-05T13:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3396,ME-3602A - LUBE OIL SAMPLE,23-35499,ME-3602A,ME-3602A,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-8-23 12:30 AM,2023-04-08T00:30:00.000Z,4-5-23 12:30 AM,2023-04-05T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
7710,R &D LAB FUME HOOD INSPECTION (PARK AVE.),23-35519,FU-0001,FU-0001,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-5-23 12:00 AM,2023-04-05T00:00:00.000Z,4-5-23 12:30 AM,2023-04-05T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,'-DATED TAG MUST BE ATTACHED AT COMPLETION OF INSPECTION,23-35485,,,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-17-23 8:00 AM,2023-04-17T08:00:00.000Z,4-5-23 11:46 AM,2023-04-05T11:46:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1230,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-35489,AT-14125,AT-14125,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-6-23 1:00 AM,2023-04-06T01:00:00.000Z,4-12-23 12:36 PM,2023-04-12T12:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,MI-1201B - MECHANICAL PM,23-35492,MI-1201B,MI-1201B,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-10-23 12:30 AM,2023-04-10T00:30:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3396,PREPARATION,23-35500,ME-3602A,ME-3602A,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-8-23 12:00 AM,2023-04-08T00:00:00.000Z,4-5-23 1:30 PM,2023-04-05T13:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3396,GIVE SAMPLE TO SHIPPER/RECEIVER,23-35503,ME-3602A,ME-3602A,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-8-23 12:00 AM,2023-04-08T00:00:00.000Z,4-5-23 1:30 PM,2023-04-05T13:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
7709,R &D LAB FUME HOOD INSPECTION (PARK AVE.),23-35521,FU-0002,FU-0002,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-5-23 12:00 AM,2023-04-05T00:00:00.000Z,4-5-23 12:30 AM,2023-04-05T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,POTABLE WATER BACKFLOW PREVENTER  PM,23-35483,,,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-17-23 8:00 AM,2023-04-17T08:00:00.000Z,4-5-23 11:46 AM,2023-04-05T11:46:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1230,PH PROBE CLEANING AND CALIBRATION PM,23-35488,AT-14125,AT-14125,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-6-23 12:00 AM,2023-04-06T00:00:00.000Z,4-6-23 12:12 AM,2023-04-06T00:12:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1227,PH PROBE CLEANING AND CALIBRATION PM,23-35486,AT-13519,AT-13519,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-6-23 12:00 AM,2023-04-06T00:00:00.000Z,4-6-23 12:12 AM,2023-04-06T00:12:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-35487,AT-13519,AT-13519,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-6-23 1:00 AM,2023-04-06T01:00:00.000Z,4-12-23 12:36 PM,2023-04-12T12:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,VFD FILTER CLEANING,23-35491,CHATHAM,CHATHAM,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-8-23 12:00 AM,2023-04-08T00:00:00.000Z,4-5-23 11:30 AM,2023-04-05T11:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,MI-1201A - VISUAL GREASE CHECK,23-35497,MI-1201A,MI-1201A,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-6-23 12:30 AM,2023-04-06T00:30:00.000Z,4-10-23 6:02 AM,2023-04-10T06:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Weekly Vibration check (GFE I/E),23-35498,MI-1201A,MI-1201A,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-6-23 12:00 AM,2023-04-06T00:00:00.000Z,4-10-23 6:02 AM,2023-04-10T06:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3396,EXTRACT OIL SAMPLE,23-35501,ME-3602A,ME-3602A,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-8-23 12:30 AM,2023-04-08T00:30:00.000Z,4-5-23 1:30 PM,2023-04-05T13:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3396,CHECK OIL LEVEL,23-35502,ME-3602A,ME-3602A,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-8-23 12:30 AM,2023-04-08T00:30:00.000Z,4-5-23 1:30 PM,2023-04-05T13:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
7710,"Inspection of lab fume hood, change belts as required",23-35520,FU-0001,FU-0001,,,3-13-23 1:47 AM,2023-03-13T01:47:00.000Z,4-5-23 12:00 AM,2023-04-05T00:00:00.000Z,4-5-23 1:27 PM,2023-04-05T13:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1828 MECHANICAL PM,23-35551,CV-1828,CV-1828,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 10:00 AM,2023-04-10T10:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT PILLOW BLOCK BEARINGS,23-35561,CV-1830,CV-1830,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT PILLOW BLOCK BEARINGS,23-35554,CV-1828,CV-1828,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEARBOX,23-35562,CV-1830,CV-1830,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-35536,AT-84505,AT-84505,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-6-23 1:00 AM,2023-04-06T01:00:00.000Z,4-12-23 12:36 PM,2023-04-12T12:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEARBOX,23-35555,CV-1828,CV-1828,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT CONVEYOR TROUGH,23-35564,CV-1830,CV-1830,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK COUPLING BOLTS,23-35552,CV-1828,CV-1828,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-35553,CV-1828,CV-1828,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CV-1830 MECHANICAL PM,23-35558,CV-1830,CV-1830,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 10:00 AM,2023-04-10T10:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT SCREW CONVEYOR,23-35563,CV-1830,CV-1830,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,C-1803D pH Meter-Weekly PM,23-35535,AT-84505,AT-84505,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-6-23 12:00 AM,2023-04-06T00:00:00.000Z,4-6-23 12:12 AM,2023-04-06T00:12:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT SCREW CONVEYOR,23-35556,CV-1828,CV-1828,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT CONVEYOR TROUGH,23-35557,CV-1828,CV-1828,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,CHECK COUPLING BOLTS,23-35559,CV-1830,CV-1830,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-35560,CV-1830,CV-1830,,,3-13-23 1:48 AM,2023-03-13T01:48:00.000Z,4-10-23 7:00 AM,2023-04-10T07:00:00.000Z,4-12-23 6:29 PM,2023-04-12T18:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1280,REPLACE MOTOR,23-35858,BE-2107,BE-2107,,,3-14-23 8:09 AM,2023-03-14T08:09:00.000Z,6-22-23 12:00 AM,2023-06-22T00:00:00.000Z,4-12-23 3:30 PM,2023-04-12T15:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,TA23 Frac Tank Order and Staging,23-35900,CHATHAM,CHATHAM,,,3-14-23 1:36 PM,2023-03-14T13:36:00.000Z,6-30-23 1:36 PM,2023-06-30T13:36:00.000Z,4-12-23 6:28 PM,2023-04-12T18:28:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1041,BUILD SCAFF TO ACEES VALVE,23-35922,P-1603A,P-1603A,,,3-15-23 12:21 PM,2023-03-15T12:21:00.000Z,4-23-23 8:26 AM,2023-04-23T08:26:00.000Z,4-25-23 9:21 AM,2023-04-25T09:21:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1041,REMOVE OLD VALVE,23-35924,P-1603A,P-1603A,,,3-15-23 12:21 PM,2023-03-15T12:21:00.000Z,4-23-23 8:26 AM,2023-04-23T08:26:00.000Z,4-25-23 9:21 AM,2023-04-25T09:21:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1041,REMOVE INSULATION,23-35923,P-1603A,P-1603A,,,3-15-23 12:21 PM,2023-03-15T12:21:00.000Z,4-23-23 8:26 AM,2023-04-23T08:26:00.000Z,4-25-23 9:21 AM,2023-04-25T09:21:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
