WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
1041,REMOVE SCAFF,23-35927,P-1603A,P-1603A,,,3-15-23 12:22 PM,2023-03-15T12:22:00.000Z,4-23-23 8:26 AM,2023-04-23T08:26:00.000Z,4-25-23 9:21 AM,2023-04-25T09:21:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1041,INSTALL NEW VALVE,23-35925,P-1603A,P-1603A,,,3-15-23 12:22 PM,2023-03-15T12:22:00.000Z,4-23-23 8:26 AM,2023-04-23T08:26:00.000Z,4-25-23 9:21 AM,2023-04-25T09:21:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1041,RE-INSTALL INSUALTION,23-35926,P-1603A,P-1603A,,,3-15-23 12:22 PM,2023-03-15T12:22:00.000Z,4-23-23 8:26 AM,2023-04-23T08:26:00.000Z,4-25-23 9:21 AM,2023-04-25T09:21:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Remove fence section to allow scaffold,23-35969,BL-1829,BL-1829,,,3-17-23 10:33 AM,2023-03-17T10:33:00.000Z,3-1-23 12:00 AM,2023-03-01T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Open 2 manway doors and open drains,23-35971,BL-1829,BL-1829,,,3-17-23 10:34 AM,2023-03-17T10:34:00.000Z,3-1-23 12:00 AM,2023-03-01T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Build Scaffold required to access East door,23-35970,BL-1829,BL-1829,,,3-17-23 10:34 AM,2023-03-17T10:34:00.000Z,3-1-23 12:00 AM,2023-03-01T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,HPW blades,23-35972,BL-1829,BL-1829,,,3-17-23 10:34 AM,2023-03-17T10:34:00.000Z,3-1-23 12:00 AM,2023-03-01T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Replace fence,23-35975,BL-1829,BL-1829,,,3-17-23 10:35 AM,2023-03-17T10:35:00.000Z,3-1-23 12:00 AM,2023-03-01T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Close drain and manways,23-35973,BL-1829,BL-1829,,,3-17-23 10:35 AM,2023-03-17T10:35:00.000Z,3-1-23 12:00 AM,2023-03-01T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Remove Scaffold,23-35974,BL-1829,BL-1829,,,3-17-23 10:35 AM,2023-03-17T10:35:00.000Z,3-1-23 12:00 AM,2023-03-01T00:00:00.000Z,4-12-23 3:36 PM,2023-04-12T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-36036,CHATHAM,CHATHAM,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 1:30 AM,2023-04-17T01:30:00.000Z,4-12-23 6:27 PM,2023-04-12T18:27:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,SAFETY SHOWER WEEKLY FLUSH,23-36037,CHATHAM,CHATHAM,,,3-20-23 1:47 AM,2023-03-20T01:47:00.000Z,4-17-23 1:30 AM,2023-04-17T01:30:00.000Z,4-12-23 6:27 PM,2023-04-12T18:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1450,INSPECTION OF EXPLOSION PANEL (TOP)  PM,23-36060,CY-1823,CY-1823,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 1:00 AM,2023-04-13T01:00:00.000Z,4-14-23 3:07 PM,2023-04-14T15:07:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,1450,"\"CYCLONE ASSEMBLY, FEDCO MFG, 12'-0\"\" DIA\"",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1450,VISUAL INSPECTION OF EXPLOSION PANEL,23-36061,CY-1823,CY-1823,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 1:00 AM,2023-04-13T01:00:00.000Z,4-14-23 3:07 PM,2023-04-14T15:07:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,1450,"\"CYCLONE ASSEMBLY, FEDCO MFG, 12'-0\"\" DIA\"",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1450,REPLACEMENT OF PANEL (AS NEEDED),23-36062,CY-1823,CY-1823,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,4-14-23 3:07 PM,2023-04-14T15:07:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,1450,"\"CYCLONE ASSEMBLY, FEDCO MFG, 12'-0\"\" DIA\"",,No,DRYER A,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,5S AND STOCKROOM AUDIT-WEEKLY PM,23-36085,MAINTENANCE,MAINTENANCE,,,3-20-23 1:48 AM,2023-03-20T01:48:00.000Z,4-17-23 12:00 AM,2023-04-17T00:00:00.000Z,4-12-23 6:27 PM,2023-04-12T18:27:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Grade all gravel areas on site to remove potholes from winter frost,23-36267,CHATHAM,CHATHAM,,,3-20-23 9:27 AM,2023-03-20T09:27:00.000Z,4-30-23 4:10 PM,2023-04-30T16:10:00.000Z,4-12-23 6:26 PM,2023-04-12T18:26:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Kit/Stage blanks as per blank list from OPs,23-36268,CHATHAM,CHATHAM,,,3-20-23 9:29 AM,2023-03-20T09:29:00.000Z,4-10-23 1:15 PM,2023-04-10T13:15:00.000Z,4-12-23 6:26 PM,2023-04-12T18:26:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Shutdown planning assistance,23-36306,0000,0000,,,3-22-23 6:49 AM,2023-03-22T06:49:00.000Z,3-26-23 6:49 AM,2023-03-26T06:49:00.000Z,4-6-23 7:20 AM,2023-04-06T07:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1363,No Working Lights on RC2 Column,23-36322,C-1571,C-1571,,,3-22-23 10:28 AM,2023-03-22T10:28:00.000Z,4-2-23 1:56 AM,2023-04-02T01:56:00.000Z,4-3-23 9:57 AM,2023-04-03T09:57:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
5469,Lighting At the stillage tanks,23-36332,TK-1602,TK-1602,,,3-22-23 11:35 AM,2023-03-22T11:35:00.000Z,4-22-23 2:17 AM,2023-04-22T02:17:00.000Z,4-4-23 9:17 AM,2023-04-04T09:17:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
6387,Water Softener B Flowmeter Leaking Please Investigate and Correct,23-36338,WS-3501B,WS-3501B,,,3-23-23 8:06 AM,2023-03-23T08:06:00.000Z,4-2-23 11:57 PM,2023-04-02T23:57:00.000Z,4-4-23 12:28 AM,2023-04-04T00:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1286,Mill C hand operation of equipment,23-36365,BL-1202,BL-1202,,,3-23-23 2:19 PM,2023-03-23T14:19:00.000Z,4-2-23 2:19 PM,2023-04-02T14:19:00.000Z,4-3-23 3:19 PM,2023-04-03T15:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Install spinners on Tanks for shutdown,23-36398,0000,0000,,,3-24-23 10:19 AM,2023-03-24T10:19:00.000Z,4-2-23 10:19 AM,2023-04-02T10:19:00.000Z,4-6-23 1:19 PM,2023-04-06T13:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,1800 - PREPARE ACCESS COVERS - DR01,23-36544,1800,1800,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,7-23-23 2:00 AM,2023-07-23T02:00:00.000Z,4-12-23 6:22 PM,2023-04-12T18:22:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1456,DC-1802 - INSPECT & TEST DUST COLLECTOR VALVES DR05,23-36537,DC-1802,DC-1802,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,7-23-23 1:00 AM,2023-07-23T01:00:00.000Z,4-12-23 6:23 PM,2023-04-12T18:23:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,1456,DDGS COOLING BAG HOUSE DUST COLLECTOR,,No,DDG,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,REPLACE GASKETS,23-36546,1800,1800,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,7-23-23 3:00 AM,2023-07-23T03:00:00.000Z,4-12-23 6:22 PM,2023-04-12T18:22:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,GATHER ALL ACCESS DOORS,23-36545,1800,1800,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,7-23-23 1:00 AM,2023-07-23T01:00:00.000Z,4-12-23 6:22 PM,2023-04-12T18:22:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,RETURN DOORS TO DRYER AREA,23-36547,1800,1800,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,7-23-23 12:30 AM,2023-07-23T00:30:00.000Z,4-12-23 6:22 PM,2023-04-12T18:22:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1456,INSPECT DUST COLLECTOR SOLENOID VALVES,23-36538,DC-1802,DC-1802,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,7-23-23 1:00 AM,2023-07-23T01:00:00.000Z,4-12-23 6:23 PM,2023-04-12T18:23:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1456,DDGS COOLING BAG HOUSE DUST COLLECTOR,,No,DDG,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1456,"INSPECT SOLENOID CONNECTOR FLEX HOSE, CHANGE AS REQUIRED",23-36539,DC-1802,DC-1802,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,7-23-23 12:00 AM,2023-07-23T00:00:00.000Z,4-12-23 6:23 PM,2023-04-12T18:23:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1456,DDGS COOLING BAG HOUSE DUST COLLECTOR,,No,DDG,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,REMOVE TUNNEL THERMOWELLS ON BOTH DRYERS,23-36559,1800,1800,,,3-27-23 1:48 AM,2023-03-27T01:48:00.000Z,7-23-23 1:00 AM,2023-07-23T01:00:00.000Z,4-12-23 6:22 PM,2023-04-12T18:22:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,REMOVE TUNNEL THERMOWELLS FOR SAFETY - DR02,23-36558,1800,1800,,,3-27-23 1:48 AM,2023-03-27T01:48:00.000Z,7-23-23 1:00 AM,2023-07-23T01:00:00.000Z,4-12-23 6:22 PM,2023-04-12T18:22:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,C-MI-1201B - MECHANICAL PM,23-36588,MI-1201B,MI-1201B,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-12-23 6:20 PM,2023-04-12T18:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,5S AND STOCKROOM AUDIT-WEEKLY PM,23-36594,MAINTENANCE,MAINTENANCE,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-12-23 6:19 PM,2023-04-12T18:19:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Weekly Vibration check (GFE I/E),23-36589,MI-1201B,MI-1201B,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-12-23 6:20 PM,2023-04-12T18:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,C-1803D pH Meter-Weekly PM,23-36619,AT-84505,AT-84505,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,5-21-23 12:00 AM,2023-05-21T00:00:00.000Z,4-17-23 12:30 AM,2023-04-17T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1230,PH PROBE CLEANING AND CALIBRATION PM,23-36585,AT-14125,AT-14125,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,5-21-23 12:00 AM,2023-05-21T00:00:00.000Z,4-17-23 12:30 AM,2023-04-17T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,MI-1201B - MECHANICAL PM,23-36587,MI-1201B,MI-1201B,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:30 AM,2023-04-24T00:30:00.000Z,4-12-23 6:20 PM,2023-04-12T18:20:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,MI-1201A - MECHANICAL PM,23-36590,MI-1201A,MI-1201A,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-20-23 12:30 AM,2023-04-20T00:30:00.000Z,4-12-23 6:20 PM,2023-04-12T18:20:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,HAMMERMILL WEEKLY PM & ROTATION CHANGE,23-36591,MI-1201A,MI-1201A,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-20-23 12:00 AM,2023-04-20T00:00:00.000Z,4-12-23 6:20 PM,2023-04-12T18:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Weekly Vibration check (GFE I/E),23-36592,MI-1201A,MI-1201A,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-20-23 12:00 AM,2023-04-20T00:00:00.000Z,4-12-23 6:20 PM,2023-04-12T18:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,2 Honda pumps not running properly,23-36744,MOBILEEQUIP,MOBILEEQUIP,,,3-27-23 7:36 AM,2023-03-27T07:36:00.000Z,4-8-23 4:59 PM,2023-04-08T16:59:00.000Z,4-3-23 6:31 PM,2023-04-03T18:31:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Place tie off blocks in locations- as per Tyler,23-36749,MAINTENANCE,MAINTENANCE,,,3-27-23 10:50 AM,2023-03-27T10:50:00.000Z,4-8-23 10:44 AM,2023-04-08T10:44:00.000Z,4-12-23 6:19 PM,2023-04-12T18:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Swap out Non DE Bearing in BL-1829,23-36752,BL-1829,BL-1829,,,3-27-23 12:56 PM,2023-03-27T12:56:00.000Z,4-30-23 11:10 AM,2023-04-30T11:10:00.000Z,4-12-23 3:45 PM,2023-04-12T15:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Anhydrous rail loading accuload error,23-36757,0000,0000,,,3-28-23 7:37 AM,2023-03-28T07:37:00.000Z,4-9-23 8:56 PM,2023-04-09T20:56:00.000Z,4-3-23 9:56 PM,2023-04-03T21:56:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,SD2023 Connect power to break trailers,23-36781,CHATHAM,CHATHAM,,,3-28-23 3:17 PM,2023-03-28T15:17:00.000Z,4-9-23 11:23 AM,2023-04-09T11:23:00.000Z,4-3-23 11:35 AM,2023-04-03T11:35:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Gravel placed in multiple areas,23-36790,0000,0000,,,3-29-23 9:37 AM,2023-03-29T09:37:00.000Z,5-31-23 8:32 AM,2023-05-31T08:32:00.000Z,4-12-23 6:18 PM,2023-04-12T18:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Shutdown planning assistance #2,23-36832,,,,,3-31-23 9:29 AM,2023-03-31T09:29:00.000Z,4-12-23 9:29 AM,2023-04-12T09:29:00.000Z,4-5-23 10:29 AM,2023-04-05T10:29:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Commissioning of NGS flow meter,23-36836,,,,,3-31-23 9:47 AM,2023-03-31T09:47:00.000Z,4-7-23 9:47 AM,2023-04-07T09:47:00.000Z,4-5-23 5:47 PM,2023-04-05T17:47:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3379,DCS upgrades/commisioning,23-36851,MCC-3804,MCC-3804,,,3-31-23 10:55 AM,2023-03-31T10:55:00.000Z,4-9-23 10:55 AM,2023-04-09T10:55:00.000Z,4-5-23 2:55 PM,2023-04-05T14:55:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Generator cable prep for SD,23-36852,0000,0000,,,3-31-23 11:04 AM,2023-03-31T11:04:00.000Z,4-9-23 11:04 AM,2023-04-09T11:04:00.000Z,4-3-23 7:04 PM,2023-04-03T19:04:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
2402,Clean conductivity probe for RO unit 1,23-36853,FY-35205,FY-35205,,,3-31-23 11:09 AM,2023-03-31T11:09:00.000Z,4-1-23 11:13 AM,2023-04-01T11:13:00.000Z,4-4-23 12:33 PM,2023-04-04T12:33:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
3845,Repair heat trace around P-6610,23-36854,P-6610,P-6610,,,3-31-23 11:15 AM,2023-03-31T11:15:00.000Z,4-9-23 11:15 AM,2023-04-09T11:15:00.000Z,4-4-23 2:15 PM,2023-04-04T14:15:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Troubleshoot heat trace circuits in corn oil area,23-36855,1660,1660,,,3-31-23 11:17 AM,2023-03-31T11:17:00.000Z,4-9-23 11:17 AM,2023-04-09T11:17:00.000Z,4-4-23 2:17 PM,2023-04-04T14:17:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1281,Assemble belt/buckets ready for SD,23-36856,BE-2109,BE-2109,,,3-31-23 11:57 AM,2023-03-31T11:57:00.000Z,4-10-23 11:25 AM,2023-04-10T11:25:00.000Z,4-12-23 6:17 PM,2023-04-12T18:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1314,"\"Viraj or Other DCS Expert\"  DCS screen in Main Operations Control Room is not working.",23-36857,BU-ADMIN,BU-ADMIN,,VIRAJ.PATEL,3-31-23 1:10 PM,2023-03-31T13:10:00.000Z,4-10-23 10:17 AM,2023-04-10T10:17:00.000Z,4-13-23 8:11 AM,2023-04-13T08:11:00.000Z,2,2,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
1318,Support piping where FT-23106 excise meter used to be. It is now air gapped,23-36858,BU-CLOSE,BU-CLOSE,,,3-31-23 1:15 PM,2023-03-31T13:15:00.000Z,4-4-23 10:20 AM,2023-04-04T10:20:00.000Z,4-5-23 11:55 AM,2023-04-05T11:55:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,Clear out skids and totes at SD gate,23-36859,MAINTENANCE,MAINTENANCE,,,3-31-23 1:22 PM,2023-03-31T13:22:00.000Z,4-8-23 1:13 PM,2023-04-08T13:13:00.000Z,4-12-23 6:17 PM,2023-04-12T18:17:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,No,No,No,No,1,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-36888,CHATHAM,CHATHAM,,,4-3-23 1:45 AM,2023-04-03T01:45:00.000Z,5-1-23 1:30 AM,2023-05-01T01:30:00.000Z,4-12-23 6:16 PM,2023-04-12T18:16:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,SAFETY SHOWER WEEKLY FLUSH,23-36889,CHATHAM,CHATHAM,,,4-3-23 1:45 AM,2023-04-03T01:45:00.000Z,5-1-23 1:30 AM,2023-05-01T01:30:00.000Z,4-12-23 6:16 PM,2023-04-12T18:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,HAMMERMILL WEEKLY PM & ROTATION CHANGE,23-36936,MI-1201A,MI-1201A,,,4-3-23 1:47 AM,2023-04-03T01:47:00.000Z,4-27-23 12:00 AM,2023-04-27T00:00:00.000Z,4-12-23 6:15 PM,2023-04-12T18:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,Weekly Vibration check (GFE I/E),23-36937,MI-1201A,MI-1201A,,,4-3-23 1:47 AM,2023-04-03T01:47:00.000Z,4-27-23 12:00 AM,2023-04-27T00:00:00.000Z,4-12-23 6:15 PM,2023-04-12T18:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,MI-1201A - MECHANICAL PM,23-36935,MI-1201A,MI-1201A,,,4-3-23 1:47 AM,2023-04-03T01:47:00.000Z,4-27-23 12:30 AM,2023-04-27T00:30:00.000Z,4-12-23 6:15 PM,2023-04-12T18:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,Alcohol Loading Men's Washroom,23-37109,2100-26K-01,2100-26K-01,,,4-3-23 8:10 AM,2023-04-03T08:10:00.000Z,4-3-23 8:30 AM,2023-04-03T08:30:00.000Z,4-4-23 3:43 PM,2023-04-04T15:43:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,Grease Cooling tower fan motors,23-37111,CT-3201,CT-3201,,,4-3-23 8:29 AM,2023-04-03T08:29:00.000Z,4-3-23 5:30 PM,2023-04-03T17:30:00.000Z,4-3-23 10:02 AM,2023-04-03T10:02:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
1274,Install slide plates for bin cleanout on BE-1201,23-37112,BE-1201,BE-1201,,,4-3-23 8:30 AM,2023-04-03T08:30:00.000Z,4-9-23 8:30 AM,2023-04-09T08:30:00.000Z,4-3-23 10:32 AM,2023-04-03T10:32:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
3396,Trouble Shoot CG2 I/O cards and install power converter upon arrival,23-37140,ME-3602A,ME-3602A,,,4-3-23 12:36 PM,2023-04-03T12:36:00.000Z,4-9-23 5:45 PM,2023-04-09T17:45:00.000Z,4-4-23 1:30 PM,2023-04-04T13:30:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2044,New FT-32301 is reading erratic,23-37158,FT-32301,FT-32301,,,4-4-23 7:27 AM,2023-04-04T07:27:00.000Z,4-9-23 10:18 PM,2023-04-09T22:18:00.000Z,4-4-23 10:51 PM,2023-04-04T22:51:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
3388,MCC-3819 A/C Unit Failed,23-37177,MCC-3819,MCC-3819,,,4-4-23 11:04 PM,2023-04-04T23:04:00.000Z,4-9-23 10:46 PM,2023-04-09T22:46:00.000Z,4-5-23 12:48 AM,2023-04-05T00:48:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
1323,Turn on Water at grain receiving (turned off for winter months),23-37203,BU-GHR,BU-GHR,,,4-5-23 12:30 PM,2023-04-05T12:30:00.000Z,4-11-23 1:24 PM,2023-04-11T13:24:00.000Z,4-12-23 6:10 PM,2023-04-12T18:10:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
5469,TK1602 Sample port - Camlock fitting for 1 inch hose,23-37208,TK-1602,TK-1602,,,4-5-23 2:47 PM,2023-04-05T14:47:00.000Z,4-7-23 2:27 PM,2023-04-07T14:27:00.000Z,4-6-23 3:55 PM,2023-04-06T15:55:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
5475,Antifoam Trial- camlock fitting and valves control for chemical hose connection,23-37210,TK-1902,TK-1902,,,4-5-23 2:51 PM,2023-04-05T14:51:00.000Z,4-7-23 12:12 PM,2023-04-07T12:12:00.000Z,4-10-23 10:35 AM,2023-04-10T10:35:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2472,VISUAL INSPECTION,23-37322,GW-1601,GW-1601,,,4-10-23 1:47 AM,2023-04-10T01:47:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-12-23 6:09 PM,2023-04-12T18:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2473,CHECK NUTS AND BOLTS,23-37324,GW-2301,GW-2301,,,4-10-23 1:47 AM,2023-04-10T01:47:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-12-23 6:08 PM,2023-04-12T18:08:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2473,VISUAL INSPECTION,23-37325,GW-2301,GW-2301,,,4-10-23 1:47 AM,2023-04-10T01:47:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-12-23 6:08 PM,2023-04-12T18:08:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2472,STILLAGE TRUCK GANGWAY PM,23-37320,GW-1601,GW-1601,,,4-10-23 1:47 AM,2023-04-10T01:47:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-12-23 6:09 PM,2023-04-12T18:09:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2472,CHECK NUTS AND BOLTS,23-37321,GW-1601,GW-1601,,,4-10-23 1:47 AM,2023-04-10T01:47:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-12-23 6:09 PM,2023-04-12T18:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2473,EAST TRUCK LOADING GANGWAY PM,23-37323,GW-2301,GW-2301,,,4-10-23 1:47 AM,2023-04-10T01:47:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-12-23 6:08 PM,2023-04-12T18:08:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2474,WEST TRUCK LOADING GANGWAY  PM,23-37326,GW-2302,GW-2302,,,4-10-23 1:47 AM,2023-04-10T01:47:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-12-23 6:08 PM,2023-04-12T18:08:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2474,VISUAL INSPECTION,23-37328,GW-2302,GW-2302,,,4-10-23 1:48 AM,2023-04-10T01:48:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-12-23 6:08 PM,2023-04-12T18:08:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
2474,CHECK NUTS AND BOLTS,23-37327,GW-2302,GW-2302,,,4-10-23 1:48 AM,2023-04-10T01:48:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-12-23 6:08 PM,2023-04-12T18:08:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,SAND FILTER MEDIA LEVEL PM,23-37356,3200,3200,,,4-10-23 1:48 AM,2023-04-10T01:48:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-10-23 2:37 PM,2023-04-10T14:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,SAND MEDIA LEVEL,23-37357,3200,3200,,,4-10-23 1:48 AM,2023-04-10T01:48:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-10-23 2:37 PM,2023-04-10T14:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
5003,SLUDGE ANALYSIS FOR BIOTHANE DIGESTER,23-37358,T-4126,T-4126,,,4-10-23 1:48 AM,2023-04-10T01:48:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-10-23 2:32 PM,2023-04-10T14:32:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
5003,Agitate the Sludge Bed in the Biothane and preform and record the  Sludge Analysis for the Biothane,23-37359,T-4126,T-4126,,,4-10-23 1:48 AM,2023-04-10T01:48:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-10-23 2:32 PM,2023-04-10T14:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,5S AND STOCKROOM AUDIT-WEEKLY PM,23-37392,MAINTENANCE,MAINTENANCE,,,4-10-23 1:49 AM,2023-04-10T01:49:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,4-11-23 9:47 AM,2023-04-11T09:47:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
1412,Replace Tail End Bearing on CV-1747,23-37537,CV-1747,CV-1747,,,4-10-23 11:19 AM,2023-04-10T11:19:00.000Z,4-10-23 3:30 PM,2023-04-10T15:30:00.000Z,4-10-23 11:26 AM,2023-04-10T11:26:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,I/E - Verify new FT ranges and located FT-13125 and FT-36103 control wiring in DCS cabinet,23-37538,0000,0000,,,4-10-23 2:07 PM,2023-04-10T14:07:00.000Z,4-11-23 4:00 PM,2023-04-11T16:00:00.000Z,4-11-23 11:00 AM,2023-04-11T11:00:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
4870,Install conduit stub ups for new truck scale,23-37542,SC-2001,SC-2001,,,4-11-23 6:37 AM,2023-04-11T06:37:00.000Z,5-5-23 9:31 AM,2023-05-05T09:31:00.000Z,4-11-23 2:31 PM,2023-04-11T14:31:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
1330,Wilden Pump on Waste Oil Cart is not Functioning,23-37543,BU-UTIL,BU-UTIL,,,4-11-23 7:25 AM,2023-04-11T07:25:00.000Z,4-21-23 4:45 PM,2023-04-21T16:45:00.000Z,4-11-23 10:45 PM,2023-04-11T22:45:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,middle toilet in Women's change room small geyser,23-37594,BU-ADMIN,BU-ADMIN,,,4-13-23 12:35 AM,2023-04-13T00:35:00.000Z,4-14-23 10:37 AM,2023-04-14T10:37:00.000Z,4-25-23 10:52 AM,2023-04-25T10:52:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
1052,Replace MSU2 area Utility Water Valve,23-37657,P-1592A,P-1592A,,,4-17-23 12:19 AM,2023-04-17T00:19:00.000Z,7-31-23 11:23 AM,2023-07-31T11:23:00.000Z,4-22-23 11:26 AM,2023-04-22T11:26:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,urinal in mens changeroom is plugged,23-38034,BU-ADMIN,BU-ADMIN,,,4-22-23 4:14 PM,2023-04-22T16:14:00.000Z,4-22-23 4:12 PM,2023-04-22T16:12:00.000Z,4-25-23 7:30 AM,2023-04-25T07:30:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-38069,CHATHAM,CHATHAM,,,4-24-23 1:46 AM,2023-04-24T01:46:00.000Z,5-22-23 1:30 AM,2023-05-22T01:30:00.000Z,4-24-23 7:28 AM,2023-04-24T07:28:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,SAFETY SHOWER WEEKLY FLUSH,23-38070,CHATHAM,CHATHAM,,,4-24-23 1:46 AM,2023-04-24T01:46:00.000Z,5-22-23 1:30 AM,2023-05-22T01:30:00.000Z,4-24-23 7:28 AM,2023-04-24T07:28:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,CULLIGAN WATER DISPENSER PM,23-38185,CHATHAM,CHATHAM,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-17-23 9:00 AM,2023-05-17T09:00:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,CLEAN P.O.U. DISPENSER in Maintenance Shop,23-38189,CHATHAM,CHATHAM,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-17-23 9:30 AM,2023-05-17T09:30:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
5003,SLUDGE ANALYSIS FOR BIOTHANE DIGESTER,23-38141,T-4126,T-4126,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
5003,Agitate the Sludge Bed in the Biothane and preform and record the  Sludge Analysis for the Biothane,23-38142,T-4126,T-4126,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,CLEAN BOTTLE DISPENSER in Main Control Room,23-38188,CHATHAM,CHATHAM,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-17-23 9:30 AM,2023-05-17T09:30:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,CLEAN P.O.U. DISPENSER on 2nd Floor Admin Building,23-38190,CHATHAM,CHATHAM,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-17-23 9:30 AM,2023-05-17T09:30:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,CLEAN P.O.U. DISPENSER at Security,23-38186,CHATHAM,CHATHAM,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-17-23 9:30 AM,2023-05-17T09:30:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,CLEAN P.O.U. DISPENSER at Main Lunch Room,23-38187,CHATHAM,CHATHAM,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-17-23 9:30 AM,2023-05-17T09:30:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,CLEAN BOTTLE DISPENSER in Cornland Control Room,23-38191,CHATHAM,CHATHAM,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-17-23 9:30 AM,2023-05-17T09:30:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,CLEAN P.O.U. DISPENSER at Alcohol Loading Control Room,23-38192,CHATHAM,CHATHAM,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-17-23 9:30 AM,2023-05-17T09:30:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,CLEAN P.O.U. DISPENSER in Utility Control Room,23-38193,CHATHAM,CHATHAM,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-17-23 9:30 AM,2023-05-17T09:30:00.000Z,4-24-23 7:26 AM,2023-04-24T07:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
1457,DC 2101 leaking air,23-38395,DC-2101,DC-2101,,,4-24-23 7:11 AM,2023-04-24T07:11:00.000Z,4-23-23 6:25 AM,2023-04-23T06:25:00.000Z,4-24-23 7:12 AM,2023-04-24T07:12:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
1041,"TA23 Found Work (created) When putting syrup valves back in, Haller broke an air line to FV-16509",23-38396,P-1603A,P-1603A,,,4-24-23 7:15 AM,2023-04-24T07:15:00.000Z,4-23-23 5:10 AM,2023-04-23T05:10:00.000Z,4-24-23 7:25 AM,2023-04-24T07:25:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
7176,Found Work TA23 - AG1301 oil leaking out of dessicant breather on gearbox,23-38399,AG-1301,AG-1301,,,4-24-23 7:42 AM,2023-04-24T07:42:00.000Z,4-26-23 12:33 AM,2023-04-26T00:33:00.000Z,4-24-23 7:42 AM,2023-04-24T07:42:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
4917,DDG Truck spout closed but did not reach its limit,23-38400,SG-2608,SG-2608,,,4-24-23 7:43 AM,2023-04-24T07:43:00.000Z,4-22-23 5:22 PM,2023-04-22T17:22:00.000Z,4-25-23 12:25 PM,2023-04-25T12:25:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,Rebuild Hydro Heater (jammed),23-38413,EJ-1302,EJ-1302,,,4-24-23 10:25 AM,2023-04-24T10:25:00.000Z,4-24-23 4:30 PM,2023-04-24T16:30:00.000Z,4-24-23 10:33 AM,2023-04-24T10:33:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
1323,PLC not working; DCS need new password in grain office - Viraj,23-38415,BU-GHR,BU-GHR,,,4-24-23 11:20 AM,2023-04-24T11:20:00.000Z,4-21-23 5:31 PM,2023-04-21T17:31:00.000Z,4-24-23 11:21 AM,2023-04-24T11:21:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
,oil  leak in Kato Generator needs to be removed and sent for repair,23-38454,ME-3601A,ME-3601A,,,4-25-23 2:16 PM,2023-04-25T14:16:00.000Z,4-25-23 2:45 PM,2023-04-25T14:45:00.000Z,4-25-23 9:53 PM,2023-04-25T21:53:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,39,2023-04-02T16:50:00.000Z,2023-04-26T00:40:00.000Z,560.8333333333334,23.368055555555557,Yes,No,No,No,Yes,No,No,No,1,1
3857,DC-2101 not Pulsing,23-38431,PCV-21102,PCV-21102,,,4-25-23 6:30 AM,2023-04-25T06:30:00.000Z,4-26-23 6:24 AM,2023-04-26T06:24:00.000Z,4-26-23 10:48 AM,2023-04-26T10:48:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,Yes,No,No,4,1
,Install boot cleaner and ear plug dispenser at grain office,23-38443,2100,2100,,,4-25-23 11:03 AM,2023-04-25T11:03:00.000Z,5-12-23 4:00 PM,2023-05-12T16:00:00.000Z,5-2-23 6:50 AM,2023-05-02T06:50:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
6670,K-3301A/B AIR COMPRESSOR 8000/ 2YR,23-38445,K-3301B,K-3301B,,,4-25-23 11:04 AM,2023-04-25T11:04:00.000Z,4-25-23 2:00 AM,2023-04-25T02:00:00.000Z,5-15-23 10:50 AM,2023-05-15T10:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
6670,AIR COMPRESSOR - PM SERVICE,23-38444,K-3301B,K-3301B,,,4-25-23 11:04 AM,2023-04-25T11:04:00.000Z,5-30-23 2:00 AM,2023-05-30T02:00:00.000Z,5-15-23 10:50 AM,2023-05-15T10:50:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
,TA23 - Steam to E6585 (MSU3 superheater) vent valve passing,23-38446,E-6585,E-6585,,,4-25-23 11:29 AM,2023-04-25T11:29:00.000Z,11-29-23 11:32 AM,2023-11-29T11:32:00.000Z,4-28-23 6:20 AM,2023-04-28T06:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
,inspect QA/QC valve welds,23-38448,E-6585,E-6585,,,4-25-23 11:39 AM,2023-04-25T11:39:00.000Z,11-29-23 11:32 AM,2023-11-29T11:32:00.000Z,4-28-23 6:20 AM,2023-04-28T06:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
,re-install insulation,23-38449,E-6585,E-6585,,,4-25-23 11:42 AM,2023-04-25T11:42:00.000Z,11-29-23 11:32 AM,2023-11-29T11:32:00.000Z,4-28-23 6:20 AM,2023-04-28T06:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
,remove scaffolding,23-38450,E-6585,E-6585,,,4-25-23 11:43 AM,2023-04-25T11:43:00.000Z,11-29-23 11:32 AM,2023-11-29T11:32:00.000Z,4-28-23 6:20 AM,2023-04-28T06:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
3396,Procure two new JAQUETs and 1 programing cable,23-38452,ME-3602A,ME-3602A,,,4-25-23 1:59 PM,2023-04-25T13:59:00.000Z,4-26-23 12:32 AM,2023-04-26T00:32:00.000Z,6-5-23 10:08 AM,2023-06-05T10:08:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
,Scaffold access required to open Utility water,23-38453,3500-26K-04,3500-26K-04,,,4-25-23 2:11 PM,2023-04-25T14:11:00.000Z,4-26-23 10:10 AM,2023-04-26T10:10:00.000Z,5-24-23 8:19 AM,2023-05-24T08:19:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
,P11402 Glycol pot full of mash,23-38455,1400-PD-14C,1400-PD-14C,,,4-25-23 2:22 PM,2023-04-25T14:22:00.000Z,4-26-23 5:12 PM,2023-04-26T17:12:00.000Z,5-3-23 6:44 AM,2023-05-03T06:44:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,40,2023-04-26T01:40:00.000Z,2023-04-26T07:00:00.000Z,14.166666666666666,0.5902777777777778,No,No,No,Yes,No,No,No,No,4,1
P-2303A,TA23 replace gate valve at the presure gauge on p-2303,23-31311,CHATHAM,CHATHAM,,,1-5-23 3:34 PM,2023-01-05T15:34:00.000Z,,,4-27-23 10:12 AM,2023-04-27T10:12:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1503,"Permanent Repair Steam leaks on 1\" lines to E-1511 A and B",23-32342,E-1511B,E-1511B,,,1-19-23 7:22 AM,2023-01-19T07:22:00.000Z,10-30-23 7:22 AM,2023-10-30T07:22:00.000Z,4-28-23 6:16 AM,2023-04-28T06:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
,TA23 - Inspect RC3 from manways,23-32689,C-6571,C-6571,,,1-24-23 7:50 AM,2023-01-24T07:50:00.000Z,4-21-23 8:24 AM,2023-04-21T08:24:00.000Z,4-27-23 10:04 AM,2023-04-27T10:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
