WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
,TA23 Replace Paper gasket on Propanol side draw on RC3,23-32691,C-6571,C-6571,,,1-24-23 7:53 AM,2023-01-24T07:53:00.000Z,4-30-23 10:40 AM,2023-04-30T10:40:00.000Z,4-27-23 10:09 AM,2023-04-27T10:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1363,Repairs as reported from Sulzer RC2 (placeholder request),23-32723,C-1571,C-1571,,,1-24-23 2:41 PM,2023-01-24T14:41:00.000Z,10-31-23 9:22 AM,2023-10-31T09:22:00.000Z,4-27-23 10:02 AM,2023-04-27T10:02:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1575,TA23 - Replace bypass valve around HC reflux cooler E6563,23-32729,E-6563,E-6563,,,1-24-23 2:44 PM,2023-01-24T14:44:00.000Z,4-21-23 1:13 PM,2023-04-21T13:13:00.000Z,4-28-23 6:26 AM,2023-04-28T06:26:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1358,TA23 Internal Vessel Inspection C-1509,23-32733,C-1509,C-1509,,,1-24-23 3:55 PM,2023-01-24T15:55:00.000Z,4-28-23 8:01 AM,2023-04-28T08:01:00.000Z,4-27-23 10:00 AM,2023-04-27T10:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
,TA23 - Dryer A Survey,23-32734,DR-1826,DR-1826,,,1-24-23 3:57 PM,2023-01-24T15:57:00.000Z,4-24-23 10:03 AM,2023-04-24T10:03:00.000Z,4-27-23 10:58 AM,2023-04-27T10:58:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
1505,TA23 - Internal / Tubular inspection E-1512B,23-32735,E-1512B,E-1512B,,,1-24-23 3:58 PM,2023-01-24T15:58:00.000Z,4-28-23 8:12 AM,2023-04-28T08:12:00.000Z,4-27-23 10:07 AM,2023-04-27T10:07:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1587,BUILD SCAFF FOR TO R&R VALVE,23-32777,E-6586,E-6586,,,1-26-23 6:51 AM,2023-01-26T06:51:00.000Z,4-30-23 12:00 PM,2023-04-30T12:00:00.000Z,4-28-23 6:19 AM,2023-04-28T06:19:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1587,RE-INSTALL VALVES,23-32779,E-6586,E-6586,,,1-26-23 6:52 AM,2023-01-26T06:52:00.000Z,4-30-23 12:00 PM,2023-04-30T12:00:00.000Z,4-28-23 6:19 AM,2023-04-28T06:19:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1587,REMOVE VALVES,23-32778,E-6586,E-6586,,,1-26-23 6:52 AM,2023-01-26T06:52:00.000Z,4-30-23 12:00 PM,2023-04-30T12:00:00.000Z,4-28-23 6:19 AM,2023-04-28T06:19:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1587,DISMANTLE SCAFF,23-32780,E-6586,E-6586,,,1-26-23 6:53 AM,2023-01-26T06:53:00.000Z,4-30-23 12:00 PM,2023-04-30T12:00:00.000Z,4-28-23 6:19 AM,2023-04-28T06:19:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1504,E-1512A internal Inspection,23-33175,E-1512,E-1512,,,2-1-23 10:52 AM,2023-02-01T10:52:00.000Z,4-23-23 12:53 PM,2023-04-23T12:53:00.000Z,4-27-23 10:06 AM,2023-04-27T10:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
2114,TA23 Steam to HPA60 utilities station pipe is leaking through the insulation,23-33176,FT-57405,FT-57405,,,2-1-23 11:42 AM,2023-02-01T11:42:00.000Z,4-23-23 12:52 PM,2023-04-23T12:52:00.000Z,4-28-23 6:16 AM,2023-04-28T06:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1576,TA23 - Inspect and clean HC reflux preheater E6564 (thought to be fouled with mol sieve bead dust),23-33206,E-6564,E-6564,,,2-2-23 1:56 PM,2023-02-02T13:56:00.000Z,4-21-23 11:23 AM,2023-04-21T11:23:00.000Z,4-28-23 6:24 AM,2023-04-28T06:24:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
3714,P-2407A PM,23-33893,P-2407A,P-2407A,,,2-13-23 1:48 AM,2023-02-13T01:48:00.000Z,4-29-23 12:00 AM,2023-04-29T00:00:00.000Z,4-27-23 10:05 AM,2023-04-27T10:05:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
3714,P-2407A 2 MONTH PM/SERVICE PUMP,23-33894,P-2407A,P-2407A,,,2-13-23 1:48 AM,2023-02-13T01:48:00.000Z,3-10-23 12:00 AM,2023-03-10T00:00:00.000Z,4-27-23 10:05 AM,2023-04-27T10:05:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1087,Repair/Replace suction on P1560B,23-34142,P-1560B,P-1560B,,,2-13-23 12:05 PM,2023-02-13T12:05:00.000Z,4-24-23 12:05 PM,2023-04-24T12:05:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1576,TA23 - Internal / Tubular inspection E-6564,23-34522,E-6564,E-6564,,,2-21-23 7:39 AM,2023-02-21T07:39:00.000Z,4-30-23 8:23 AM,2023-04-30T08:23:00.000Z,4-28-23 6:24 AM,2023-04-28T06:24:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
2197,REMOVE VALVE,23-35195,FV-15601,FV-15601,,,3-6-23 8:59 AM,2023-03-06T08:59:00.000Z,11-29-23 1:01 PM,2023-11-29T13:01:00.000Z,4-28-23 6:27 AM,2023-04-28T06:27:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
2197,INSTALL NEW VALVE,23-35196,FV-15601,FV-15601,,,3-6-23 9:00 AM,2023-03-06T09:00:00.000Z,11-29-23 1:01 PM,2023-11-29T13:01:00.000Z,4-28-23 6:27 AM,2023-04-28T06:27:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
2195,INSTALL NEW VALVE,23-35219,FV-15501,FV-15501,,,3-7-23 6:50 AM,2023-03-07T06:50:00.000Z,12-27-23 12:53 PM,2023-12-27T12:53:00.000Z,4-28-23 6:27 AM,2023-04-28T06:27:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
2195,REMOVE VALVE,23-35218,FV-15501,FV-15501,,,3-7-23 6:50 AM,2023-03-07T06:50:00.000Z,12-27-23 12:53 PM,2023-12-27T12:53:00.000Z,4-28-23 6:27 AM,2023-04-28T06:27:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1359,BUILD SCAFF FOR BLINDING/BLANKS,23-35239,C-1511,C-1511,,,3-7-23 1:03 PM,2023-03-07T13:03:00.000Z,4-15-23 8:00 AM,2023-04-15T08:00:00.000Z,4-27-23 10:01 AM,2023-04-27T10:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1359,REMOVE SCAFF COLUMN ENTRY CONTRACTOR TO PERFORM INSPECTION,23-35240,C-1511,C-1511,,,3-7-23 1:04 PM,2023-03-07T13:04:00.000Z,4-15-23 8:00 AM,2023-04-15T08:00:00.000Z,4-27-23 10:01 AM,2023-04-27T10:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1363,BUILD SCAFF FOR BLINDING ELE 117,23-35247,C-1571,C-1571,,,3-7-23 1:22 PM,2023-03-07T13:22:00.000Z,10-23-23 12:00 PM,2023-10-23T12:00:00.000Z,4-27-23 10:02 AM,2023-04-27T10:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1363,REMOVE SCAFF FOR BLINDING,23-35248,C-1571,C-1571,,,3-7-23 1:22 PM,2023-03-07T13:22:00.000Z,10-23-23 12:00 PM,2023-10-23T12:00:00.000Z,4-27-23 10:02 AM,2023-04-27T10:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1507,BUILD SCAFF FOR ISO & INSPECT,23-35251,E-1522,E-1522,,,3-7-23 2:24 PM,2023-03-07T14:24:00.000Z,4-30-22 1:03 PM,2022-04-30T13:03:00.000Z,4-27-23 10:08 AM,2023-04-27T10:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1507,OPEN HEAD PLATES,23-35254,E-1522,E-1522,,,3-7-23 2:39 PM,2023-03-07T14:39:00.000Z,4-30-22 1:03 PM,2022-04-30T13:03:00.000Z,4-27-23 10:08 AM,2023-04-27T10:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1507,HPW TUBES,23-35255,E-1522,E-1522,,,3-7-23 2:40 PM,2023-03-07T14:40:00.000Z,4-30-22 1:03 PM,2022-04-30T13:03:00.000Z,4-27-23 10:08 AM,2023-04-27T10:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1507,REMOVE SCAFF,23-35258,E-1522,E-1522,,,3-7-23 2:41 PM,2023-03-07T14:41:00.000Z,4-30-22 1:03 PM,2022-04-30T13:03:00.000Z,4-27-23 10:08 AM,2023-04-27T10:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1507,INSPECT SHELL/TUBES AS PER PLAN,23-35256,E-1522,E-1522,,,3-7-23 2:41 PM,2023-03-07T14:41:00.000Z,4-30-22 1:03 PM,2022-04-30T13:03:00.000Z,4-27-23 10:08 AM,2023-04-27T10:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1507,CLOSE HEAD PLATES,23-35257,E-1522,E-1522,,,3-7-23 2:41 PM,2023-03-07T14:41:00.000Z,4-30-22 1:03 PM,2022-04-30T13:03:00.000Z,4-27-23 10:08 AM,2023-04-27T10:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1363,BUILD SCAFF FOR ELEV 112,23-35260,C-1571,C-1571,,,3-7-23 2:50 PM,2023-03-07T14:50:00.000Z,10-23-23 12:00 PM,2023-10-23T12:00:00.000Z,4-27-23 10:02 AM,2023-04-27T10:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1363,BUILD SCAFF AT GRADE,23-35261,C-1571,C-1571,,,3-7-23 2:52 PM,2023-03-07T14:52:00.000Z,10-23-23 12:00 PM,2023-10-23T12:00:00.000Z,4-27-23 10:02 AM,2023-04-27T10:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1518,BUILD SCAFF TO ACCESS VALVES,23-35262,E-1575,E-1575,,,3-7-23 2:57 PM,2023-03-07T14:57:00.000Z,4-23-23 1:04 PM,2023-04-23T13:04:00.000Z,4-28-23 6:27 AM,2023-04-28T06:27:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1518,REMOVE OLD VALVE,23-35263,E-1575,E-1575,,,3-7-23 2:59 PM,2023-03-07T14:59:00.000Z,4-23-23 1:04 PM,2023-04-23T13:04:00.000Z,4-28-23 6:27 AM,2023-04-28T06:27:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1518,INSTALL NEW VALVES,23-35264,E-1575,E-1575,,,3-7-23 3:00 PM,2023-03-07T15:00:00.000Z,4-23-23 1:04 PM,2023-04-23T13:04:00.000Z,4-28-23 6:27 AM,2023-04-28T06:27:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1518,REMOVE SCAFF,23-35265,E-1575,E-1575,,,3-7-23 3:00 PM,2023-03-07T15:00:00.000Z,4-23-23 1:04 PM,2023-04-23T13:04:00.000Z,4-28-23 6:27 AM,2023-04-28T06:27:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1501,REMOVE INSULATION,23-35289,E-1509,E-1509,,,3-8-23 8:10 AM,2023-03-08T08:10:00.000Z,11-1-23 12:43 PM,2023-11-01T12:43:00.000Z,4-28-23 6:28 AM,2023-04-28T06:28:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1501,INSTALL NEW VALVE,23-35291,E-1509,E-1509,,,3-8-23 8:11 AM,2023-03-08T08:11:00.000Z,11-1-23 12:43 PM,2023-11-01T12:43:00.000Z,4-28-23 6:28 AM,2023-04-28T06:28:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1501,REMOVE OLD VALVE,23-35290,E-1509,E-1509,,,3-8-23 8:11 AM,2023-03-08T08:11:00.000Z,11-1-23 12:43 PM,2023-11-01T12:43:00.000Z,4-28-23 6:28 AM,2023-04-28T06:28:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1501,RE-INSTALL INSULATION,23-35292,E-1509,E-1509,,,3-8-23 8:12 AM,2023-03-08T08:12:00.000Z,11-1-23 12:43 PM,2023-11-01T12:43:00.000Z,4-28-23 6:28 AM,2023-04-28T06:28:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
,TA23-Operations - Distillation Prep Work,23-35301,1500,1500,,,3-8-23 10:15 AM,2023-03-08T10:15:00.000Z,5-1-23 10:15 AM,2023-05-01T10:15:00.000Z,4-27-23 9:58 AM,2023-04-27T09:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
3714,REMOVE PUMP/MOVE TO SHOP,23-35908,P-2407A,P-2407A,,,3-15-23 9:09 AM,2023-03-15T09:09:00.000Z,4-29-23 12:00 AM,2023-04-29T00:00:00.000Z,4-27-23 10:05 AM,2023-04-27T10:05:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
3714,RE-INSTALL PUMP,23-35909,P-2407A,P-2407A,,,3-15-23 9:09 AM,2023-03-15T09:09:00.000Z,4-29-23 12:00 AM,2023-04-29T00:00:00.000Z,4-27-23 10:05 AM,2023-04-27T10:05:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
,REPLACE O/H DOOR LIMIT SWITCH,23-35961,XV-18176B,XV-18176B,,,3-16-23 10:03 AM,2023-03-16T10:03:00.000Z,2-23-23 3:55 PM,2023-02-23T15:55:00.000Z,4-28-23 7:20 AM,2023-04-28T07:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1575,"REMOVE OLD 4\" BUTTERFLY VALVE",23-36285,E-6563,E-6563,,,3-21-23 9:32 AM,2023-03-21T09:32:00.000Z,4-21-23 1:13 PM,2023-04-21T13:13:00.000Z,4-28-23 6:26 AM,2023-04-28T06:26:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
,1300 Area Exchanger Cooling Water Bypass Valves,23-36531,1300,1300,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,4-21-23 12:00 AM,2023-04-21T00:00:00.000Z,4-26-23 3:49 PM,2023-04-26T15:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,No,No,Yes,3,1
,Distallation Bypass Valves,23-36536,1500,1500,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,4-21-23 12:00 AM,2023-04-21T00:00:00.000Z,4-26-23 3:50 PM,2023-04-26T15:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
,Mashing / Fermentation  Bypass Valves,23-36532,1300,1300,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,4-21-23 12:00 AM,2023-04-21T00:00:00.000Z,4-26-23 3:49 PM,2023-04-26T15:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,No,No,Yes,3,1
,1500 Area Exchanger Cooling Water Bypass Valves,23-36535,1500,1500,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,4-21-23 12:00 AM,2023-04-21T00:00:00.000Z,4-26-23 3:50 PM,2023-04-26T15:50:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
,1400 Area Exchanger Cooling Water Bypass Valves,23-36533,1400,1400,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,4-21-23 12:00 AM,2023-04-21T00:00:00.000Z,4-26-23 3:49 PM,2023-04-26T15:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,No,No,Yes,3,1
,Mashing / Fermentation Bypass Valves,23-36534,1400,1400,,,3-27-23 1:47 AM,2023-03-27T01:47:00.000Z,4-21-23 12:00 AM,2023-04-21T00:00:00.000Z,4-26-23 3:49 PM,2023-04-26T15:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,No,No,Yes,3,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-36599,2100,2100,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:15 AM,2023-04-27T11:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-36602,1500,1500,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:17 AM,2023-04-27T11:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-36608,1800,1800,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:17 AM,2023-04-27T11:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-36604,1600,1600,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:17 AM,2023-04-27T11:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-36605,2200,2200,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:17 AM,2023-04-27T11:17:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-36616,2200,2200,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-36617,1800,1800,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
1293,BL-1804D - WEEKLY BEARING GREASING,23-36597,BL-1804D,BL-1804D,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:14 AM,2023-04-27T11:14:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-36600,2100,2100,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 5:00 AM,2023-04-24T05:00:00.000Z,4-27-23 11:15 AM,2023-04-27T11:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1600, 1660, 1700",23-36603,1600,1600,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:17 AM,2023-04-27T11:17:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-36606,2200,2200,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:17 AM,2023-04-27T11:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-36609,2100,2100,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-36612,1500,1500,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-36614,1600,1600,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-36615,2200,2200,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
1293,BL-1804D WEEKLY GREASING,23-36598,BL-1804D,BL-1804D,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:14 AM,2023-04-27T11:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1500, 6500",23-36601,1500,1500,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:17 AM,2023-04-27T11:17:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-36607,1800,1800,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:17 AM,2023-04-27T11:17:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-36610,2100,2100,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 2:30 AM,2023-04-24T02:30:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1500, 6500",23-36611,1500,1500,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1600, 1660, 1700",23-36613,1600,1600,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-36618,1800,1800,,,3-27-23 1:49 AM,2023-03-27T01:49:00.000Z,4-24-23 12:00 AM,2023-04-24T00:00:00.000Z,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,BUILD SCAFF TO ACCESS VALVE,23-36766,1900,1900,,,3-28-23 12:27 PM,2023-03-28T12:27:00.000Z,4-24-23 9:58 PM,2023-04-24T21:58:00.000Z,4-28-23 6:15 AM,2023-04-28T06:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
,REMOVE INSUALTION BLANKET,23-36768,1900,1900,,,3-28-23 12:28 PM,2023-03-28T12:28:00.000Z,4-24-23 9:58 PM,2023-04-24T21:58:00.000Z,4-28-23 6:15 AM,2023-04-28T06:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
,REMOVE OLD VALVE,23-36767,1900,1900,,,3-28-23 12:28 PM,2023-03-28T12:28:00.000Z,4-24-23 9:58 PM,2023-04-24T21:58:00.000Z,4-28-23 6:15 AM,2023-04-28T06:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
,INSTALL NEW VALVE,23-36769,1900,1900,,,3-28-23 12:29 PM,2023-03-28T12:29:00.000Z,4-24-23 9:58 PM,2023-04-24T21:58:00.000Z,4-28-23 6:15 AM,2023-04-28T06:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
,REMOVE SCAFF,23-36771,1900,1900,,,3-28-23 12:29 PM,2023-03-28T12:29:00.000Z,4-24-23 9:58 PM,2023-04-24T21:58:00.000Z,4-28-23 6:15 AM,2023-04-28T06:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
,RE-INSTALL INSULATION,23-36770,1900,1900,,,3-28-23 12:29 PM,2023-03-28T12:29:00.000Z,4-24-23 9:58 PM,2023-04-24T21:58:00.000Z,4-28-23 6:15 AM,2023-04-28T06:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1575,"INSTALL NEW 4\" BUTTERFLY VALVE",23-36785,E-6563,E-6563,,,3-29-23 7:53 AM,2023-03-29T07:53:00.000Z,4-21-23 1:13 PM,2023-04-21T13:13:00.000Z,4-28-23 6:26 AM,2023-04-28T06:26:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1087,INSTALL NEW VALVE,23-37128,P-1560B,P-1560B,,,4-3-23 11:28 AM,2023-04-03T11:28:00.000Z,4-24-23 12:05 PM,2023-04-24T12:05:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1087,REMOVE OLD VALVE,23-37127,P-1560B,P-1560B,,,4-3-23 11:28 AM,2023-04-03T11:28:00.000Z,4-24-23 12:05 PM,2023-04-24T12:05:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,,23-37129,P-1511B,P-1511B,,,4-3-23 11:55 AM,2023-04-03T11:55:00.000Z,4-30-23 6:35 AM,2023-04-30T06:35:00.000Z,4-27-23 10:10 AM,2023-04-27T10:10:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1575,MEASURE AND RECORD EXCH DIMENSIONS,23-37169,E-6563,E-6563,,,4-4-23 2:35 PM,2023-04-04T14:35:00.000Z,4-21-23 9:06 AM,2023-04-21T09:06:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1575,COUNT PLATES / REMOVE PLATES,23-37171,E-6563,E-6563,,,4-4-23 2:36 PM,2023-04-04T14:36:00.000Z,4-21-23 9:06 AM,2023-04-21T09:06:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1575,LOOSEN RODS/ EXPAND EXCHANGER,23-37170,E-6563,E-6563,,,4-4-23 2:36 PM,2023-04-04T14:36:00.000Z,4-21-23 9:06 AM,2023-04-21T09:06:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1575,INSTALL NEW PLATES,23-37172,E-6563,E-6563,,,4-4-23 2:37 PM,2023-04-04T14:37:00.000Z,4-21-23 9:06 AM,2023-04-21T09:06:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1575,TIGHTEN EXCH TO SPECS,23-37173,E-6563,E-6563,,,4-4-23 2:38 PM,2023-04-04T14:38:00.000Z,4-21-23 9:06 AM,2023-04-21T09:06:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1575,PUT USED PLATES IN CRATE,23-37174,E-6563,E-6563,,,4-4-23 2:38 PM,2023-04-04T14:38:00.000Z,4-21-23 9:06 AM,2023-04-21T09:06:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1575,PREP PLATES FOR OFF-SITE SHIPPING/REPAIR,23-37175,E-6563,E-6563,,,4-4-23 2:39 PM,2023-04-04T14:39:00.000Z,4-21-23 9:06 AM,2023-04-21T09:06:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1069,P1511B Seal leaking,23-37180,P-1511B,P-1511B,,,4-5-23 7:32 AM,2023-04-05T07:32:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Remove guard & disconnect coupling,23-37193,P-1511B,P-1511B,,,4-5-23 11:55 AM,2023-04-05T11:55:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Remove pump pull-out,23-37194,P-1511B,P-1511B,,,4-5-23 12:02 PM,2023-04-05T12:02:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Clean seal pot debris,23-37195,P-1511B,P-1511B,,,4-5-23 12:03 PM,2023-04-05T12:03:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Inspect bowl & drain piping,23-37196,P-1511B,P-1511B,,,4-5-23 12:04 PM,2023-04-05T12:04:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Install pump in line,23-37198,P-1511B,P-1511B,,,4-5-23 12:04 PM,2023-04-05T12:04:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Replace Pump seal in shop,23-37197,P-1511B,P-1511B,,,4-5-23 12:04 PM,2023-04-05T12:04:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Fill seal pot and bleed lines,23-37199,P-1511B,P-1511B,,,4-5-23 12:04 PM,2023-04-05T12:04:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Align motor to pump & couple,23-37200,P-1511B,P-1511B,,,4-5-23 12:05 PM,2023-04-05T12:05:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Replace coupling guard and turn over,23-37201,P-1511B,P-1511B,,,4-5-23 12:05 PM,2023-04-05T12:05:00.000Z,4-23-23 2:25 PM,2023-04-23T14:25:00.000Z,4-27-23 10:11 AM,2023-04-27T10:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1312,Validate levels on grain bins using infared or drop down,23-37206,BN-2105,BN-2105,,,4-5-23 1:24 PM,2023-04-05T13:24:00.000Z,4-9-23 9:31 AM,2023-04-09T09:31:00.000Z,4-27-23 1:28 PM,2023-04-27T13:28:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
4865,Corn Probe suction issues; not pulling corn,23-37221,SA-2101,SA-2101,,,4-6-23 11:35 AM,2023-04-06T11:35:00.000Z,4-20-23 10:09 AM,2023-04-20T10:09:00.000Z,4-27-23 1:30 PM,2023-04-27T13:30:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1037,Pre-work TA23 - build scaffold to access P1405 water valve,23-37544,P-1405B,P-1405B,,,4-11-23 9:45 AM,2023-04-11T09:45:00.000Z,4-23-23 9:01 AM,2023-04-23T09:01:00.000Z,4-27-23 9:57 AM,2023-04-27T09:57:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1037,Build scaffold to access P1405 water valve,23-37548,P-1405B,P-1405B,,,4-11-23 9:57 AM,2023-04-11T09:57:00.000Z,4-23-23 9:01 AM,2023-04-23T09:01:00.000Z,4-27-23 9:57 AM,2023-04-27T09:57:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1037,Dismantle Scaff (Keep till OPS says Dismantle),23-37549,P-1405B,P-1405B,,,4-11-23 9:58 AM,2023-04-11T09:58:00.000Z,4-23-23 9:01 AM,2023-04-23T09:01:00.000Z,4-27-23 9:57 AM,2023-04-27T09:57:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
,Found Work TA23 - Remove Ladder from Dryer D/Inspect,23-37583,DR-1801D,DR-1801D,,,4-12-23 2:12 PM,2023-04-12T14:12:00.000Z,5-5-23 2:06 PM,2023-05-05T14:06:00.000Z,4-27-23 11:00 AM,2023-04-27T11:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"1466, 1597, 7011","ROTARY DRYER, ICM, DR-1801D BURNER MANAGEMENT SYSTEM, GEARBOX, DORRIS, 415TR25, SER# 31396 or SER#27639",,No,DRYER D,CH-DRYER_D,CH-DRYER_D:DR1801D.STAIND,DR-1801D,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,RECYCLE DRAG CONVEYOR,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,Inspect Trunnion Bearing Grease,23-37592,DR-1826,DR-1826,,,4-12-23 5:19 PM,2023-04-12T17:19:00.000Z,4-21-23 5:19 PM,2023-04-21T17:19:00.000Z,4-27-23 11:12 AM,2023-04-27T11:12:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
,Replace Drum Outlet Seal,23-37593,DR-1826,DR-1826,,,4-12-23 5:20 PM,2023-04-12T17:20:00.000Z,4-21-23 5:20 PM,2023-04-21T17:20:00.000Z,4-27-23 11:13 AM,2023-04-27T11:13:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,Yes,No,5,1
1315,No water flow through men's Urinal in washroom at alcohol loading,23-37980,BU-ALCO,BU-ALCO,,,4-18-23 3:45 AM,2023-04-18T03:45:00.000Z,4-26-23 12:53 PM,2023-04-26T12:53:00.000Z,4-28-23 7:31 AM,2023-04-28T07:31:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
6797,IE PROVING ASSISTANCE APRIL 24-26,23-38007,FT-23125,FT-23125,,,4-19-23 8:51 PM,2023-04-19T20:51:00.000Z,4-26-23 4:00 PM,2023-04-26T16:00:00.000Z,4-26-23 3:29 PM,2023-04-26T15:29:00.000Z,2,2,,CAL,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,No,No,Yes,3,1
,Disconnect wiring to SD  trailers with generators,23-38022,CHATHAM,CHATHAM,,,4-20-23 10:11 PM,2023-04-20T22:11:00.000Z,4-24-23 3:53 PM,2023-04-24T15:53:00.000Z,4-28-23 7:30 AM,2023-04-28T07:30:00.000Z,2,2,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1315,A/C in washroom at alcohol loading not working,23-38030,BU-ALCO,BU-ALCO,,,4-20-23 11:17 PM,2023-04-20T23:17:00.000Z,5-15-23 2:25 PM,2023-05-15T14:25:00.000Z,4-28-23 7:29 AM,2023-04-28T07:29:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,No,Yes,No,No,5,1
1293,BL-1804D WEEKLY GREASING,23-38196,BL-1804D,BL-1804D,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,4-27-23 9:52 AM,2023-04-27T09:52:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1293,BL-1804D - WEEKLY BEARING GREASING,23-38195,BL-1804D,BL-1804D,,,4-24-23 1:48 AM,2023-04-24T01:48:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,4-27-23 9:52 AM,2023-04-27T09:52:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1386,Clean and Reassemble PCOSS disc stack,23-38403,CE-6601,CE-6601,,,4-24-23 7:49 AM,2023-04-24T07:49:00.000Z,4-26-23 7:04 AM,2023-04-26T07:04:00.000Z,4-27-23 9:51 AM,2023-04-27T09:51:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
5464,Install camlock fitting on TK1402 north manway,23-38405,TK-1402,TK-1402,,,4-24-23 8:11 AM,2023-04-24T08:11:00.000Z,5-7-23 3:43 PM,2023-05-07T15:43:00.000Z,4-27-23 10:32 AM,2023-04-27T10:32:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
5466,Install camlock fitting on TK1404 north manway,23-38411,TK-1404,TK-1404,,,4-24-23 10:14 AM,2023-04-24T10:14:00.000Z,5-7-23 4:56 PM,2023-05-07T16:56:00.000Z,4-27-23 9:49 AM,2023-04-27T09:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
5475,TK-1902 access ladder wobbles when you ascend or descend the tank. Needs extra support,23-38412,TK-1902,TK-1902,,,4-24-23 10:16 AM,2023-04-24T10:16:00.000Z,5-31-23 5:22 AM,2023-05-31T05:22:00.000Z,4-27-23 9:49 AM,2023-04-27T09:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
1069,Rebuild ra 1069,23-38464,P-1511B,P-1511B,,,4-26-23 1:22 PM,2023-04-26T13:22:00.000Z,4-26-24 6:30 AM,2024-04-26T06:30:00.000Z,4-24-24 9:56 PM,2024-04-24T21:56:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
1069,Disassemble pump,23-38465,P-1511B,P-1511B,,,4-26-23 1:24 PM,2023-04-26T13:24:00.000Z,,,4-25-24 4:14 PM,2024-04-25T16:14:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
1069,Take measurements,23-38468,P-1511B,P-1511B,,,4-26-23 1:24 PM,2023-04-26T13:24:00.000Z,,,4-25-24 4:14 PM,2024-04-25T16:14:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
1069,Complete runout and float checks,23-38471,P-1511B,P-1511B,,,4-26-23 1:24 PM,2023-04-26T13:24:00.000Z,,,4-25-24 4:14 PM,2024-04-25T16:14:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
1069,Install bearings,23-38469,P-1511B,P-1511B,,,4-26-23 1:24 PM,2023-04-26T13:24:00.000Z,,,4-25-24 4:14 PM,2024-04-25T16:14:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
1069,Assemble shaft w/ bearings into housing,23-38470,P-1511B,P-1511B,,,4-26-23 1:24 PM,2023-04-26T13:24:00.000Z,,,4-25-24 4:14 PM,2024-04-25T16:14:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
