WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
1069,Clean housing,23-38466,P-1511B,P-1511B,,,4-26-23 1:24 PM,2023-04-26T13:24:00.000Z,,,4-25-24 4:14 PM,2024-04-25T16:14:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
1069,Wire wheel shaft,23-38467,P-1511B,P-1511B,,,4-26-23 1:24 PM,2023-04-26T13:24:00.000Z,,,4-25-24 4:14 PM,2024-04-25T16:14:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3563,SPLIT MX-1302 TRANSFER CASE FROM GEARBOX FOR REPAIR,23-38478,MX-1302,MX-1302,,,4-26-23 2:10 PM,2023-04-26T14:10:00.000Z,5-7-23 2:10 PM,2023-05-07T14:10:00.000Z,5-3-23 6:48 AM,2023-05-03T06:48:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
,POST SD MEETING REVIEW,23-38479,0000,0000,,,4-26-23 2:29 PM,2023-04-26T14:29:00.000Z,5-2-23 2:29 PM,2023-05-02T14:29:00.000Z,5-1-23 4:29 PM,2023-05-01T16:29:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,Yes,Yes,No,No,No,No,4,1
,Lower flags - National day of mourning,23-38489,0000,0000,,,4-27-23 7:58 AM,2023-04-27T07:58:00.000Z,4-28-23 4:00 PM,2023-04-28T16:00:00.000Z,4-28-23 8:27 AM,2023-04-28T08:27:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,Yes,Yes,No,No,5,1
,Cut up belt from bucket change and dispose,23-38490,BU-QUON,BU-QUON,,,4-27-23 8:15 AM,2023-04-27T08:15:00.000Z,5-7-23 6:40 AM,2023-05-07T06:40:00.000Z,4-27-23 9:43 AM,2023-04-27T09:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,Yes,No,No,No,1,1
,Repair drain in lunch room sink,23-38495,CHATHAM,CHATHAM,,,4-27-23 9:24 AM,2023-04-27T09:24:00.000Z,4-28-23 9:17 AM,2023-04-28T09:17:00.000Z,4-27-23 11:13 AM,2023-04-27T11:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,Yes,Yes,Yes,No,5,1
4865,Corn Probe not closing correctly therefore suction not powerful enough to bring corn to office.,23-38496,SA-2101,SA-2101,,,4-27-23 9:28 AM,2023-04-27T09:28:00.000Z,4-28-23 9:00 AM,2023-04-28T09:00:00.000Z,4-27-23 4:14 PM,2023-04-27T16:14:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,No,No,No,No,Yes,Yes,No,No,5,1
4675,"PT-57702 is reading out of range. Have night I&E person investigate (Chris G, replaced transmitter)",23-38527,PT-57702,PT-57702,,,4-28-23 7:48 AM,2023-04-28T07:48:00.000Z,4-30-23 6:52 AM,2023-04-30T06:52:00.000Z,4-27-23 8:52 AM,2023-04-27T08:52:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,41,2023-04-26T15:50:00.000Z,2023-04-27T10:40:00.000Z,19.666666666666668,0.8194444444444444,Yes,No,No,No,No,No,No,No,1,1
,Replace hydroheater,23-37577,EJ-1302,EJ-1302,,,4-12-23 1:32 PM,2023-04-12T13:32:00.000Z,,,4-28-23 10:12 AM,2023-04-28T10:12:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,No,No,No,No,Yes,3,1
,EJ-1302 HYDROHEATER REPLACEMENT - FE02,23-37576,EJ-1302,EJ-1302,,,4-12-23 1:32 PM,2023-04-12T13:32:00.000Z,,,4-28-23 10:12 AM,2023-04-28T10:12:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,No,No,No,No,Yes,3,1
5449,Install camlock fitting on TK11402 north manway,23-38499,TK-11402,TK-11402,,,4-27-23 11:08 AM,2023-04-27T11:08:00.000Z,5-5-23 11:06 AM,2023-05-05T11:06:00.000Z,4-27-23 11:08 AM,2023-04-27T11:08:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1002,P-1630 Glycol pot and expansion joint replacement,23-38500,P-1630,P-1630,,,4-27-23 11:10 AM,2023-04-27T11:10:00.000Z,10-28-23 1:45 PM,2023-10-28T13:45:00.000Z,10-26-23 10:34 AM,2023-10-26T10:34:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1069,Rebuild Unmarked 3175L RA and Stamp,23-38501,P-1511B,P-1511B,,,4-27-23 11:11 AM,2023-04-27T11:11:00.000Z,6-25-23 5:23 PM,2023-06-25T17:23:00.000Z,6-5-24 10:30 AM,2024-06-05T10:30:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1069,Disassemble pump,23-38502,P-1511B,P-1511B,,,4-27-23 11:14 AM,2023-04-27T11:14:00.000Z,5-8-23 7:23 PM,2023-05-08T19:23:00.000Z,6-5-24 10:30 AM,2024-06-05T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1069,Wire wheel shaft,23-38504,P-1511B,P-1511B,,,4-27-23 11:14 AM,2023-04-27T11:14:00.000Z,5-8-23 5:53 PM,2023-05-08T17:53:00.000Z,6-5-24 10:30 AM,2024-06-05T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1069,Take measurements,23-38505,P-1511B,P-1511B,,,4-27-23 11:14 AM,2023-04-27T11:14:00.000Z,5-8-23 6:23 PM,2023-05-08T18:23:00.000Z,6-5-24 10:30 AM,2024-06-05T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1069,Install bearings,23-38506,P-1511B,P-1511B,,,4-27-23 11:14 AM,2023-04-27T11:14:00.000Z,5-8-23 7:53 PM,2023-05-08T19:53:00.000Z,6-5-24 10:30 AM,2024-06-05T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1069,Clean housing,23-38503,P-1511B,P-1511B,,,4-27-23 11:14 AM,2023-04-27T11:14:00.000Z,5-8-23 5:53 PM,2023-05-08T17:53:00.000Z,6-5-24 10:30 AM,2024-06-05T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1069,Assemble shaft w/ bearings into housing,23-38507,P-1511B,P-1511B,,,4-27-23 11:14 AM,2023-04-27T11:14:00.000Z,5-8-23 6:23 PM,2023-05-08T18:23:00.000Z,6-5-24 10:30 AM,2024-06-05T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1069,Complete runout and float checks,23-38508,P-1511B,P-1511B,,,4-27-23 11:14 AM,2023-04-27T11:14:00.000Z,5-8-23 5:53 PM,2023-05-08T17:53:00.000Z,6-5-24 10:30 AM,2024-06-05T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
6310,V-1640 Overflow Vent Leak at Threads,23-38509,V-1640,V-1640,,,4-27-23 11:16 AM,2023-04-27T11:16:00.000Z,6-2-23 4:17 PM,2023-06-02T16:17:00.000Z,6-1-23 6:17 PM,2023-06-01T18:17:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1166,Rebuild RA 1080,23-38510,P-1603B,P-1603B,,,4-27-23 11:25 AM,2023-04-27T11:25:00.000Z,6-18-23 5:15 PM,2023-06-18T17:15:00.000Z,6-14-23 1:45 AM,2023-06-14T01:45:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
,BL-1829 New South Door requires insulation,23-38518,BL-1829,BL-1829,,,4-27-23 11:27 AM,2023-04-27T11:27:00.000Z,5-31-23 10:33 AM,2023-05-31T10:33:00.000Z,8-14-23 12:37 PM,2023-08-14T12:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
2324,Found Work TA22 - Syrup to Wet isolation valve replacement,23-38519,FV-83101,FV-83101,,,4-27-23 11:28 AM,2023-04-27T11:28:00.000Z,,,4-27-23 12:51 PM,2023-04-27T12:51:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
2324,Found Work TA22 - Syrup to Wet isolation valve replacement,23-38521,FV-83101,FV-83101,,,4-27-23 11:37 AM,2023-04-27T11:37:00.000Z,,,5-3-23 7:30 AM,2023-05-03T07:30:00.000Z,1,1,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
,Lift safety railing material to the admin roof w/TriCOunty,23-38522,0000,0000,,,4-27-23 1:48 PM,2023-04-27T13:48:00.000Z,5-2-23 4:00 PM,2023-05-02T16:00:00.000Z,5-2-23 10:00 AM,2023-05-02T10:00:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,No,Yes,No,No,No,No,4,1
1029,P-6572A Stuffing box modification,23-38526,P-6572A,P-6572A,,,4-28-23 7:46 AM,2023-04-28T07:46:00.000Z,5-2-23 7:34 AM,2023-05-02T07:34:00.000Z,5-9-23 8:42 AM,2023-05-09T08:42:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,Yes,Yes,No,No,No,No,4,1
4820,Proper Insulation Blankets Needed for PV-15812A/B,23-38528,PY-15812B,PY-15812B,,,4-28-23 7:53 AM,2023-04-28T07:53:00.000Z,6-9-23 10:06 AM,2023-06-09T10:06:00.000Z,9-11-24 10:46 AM,2024-09-11T10:46:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,Yes,Yes,No,No,No,No,4,1
10036,REWORK HOUSING INSULATION ON BL-1832 TO EXPOSE CASING INSPECTION DOOR,23-38529,BL-1832,BL-1832,,,4-28-23 7:57 AM,2023-04-28T07:57:00.000Z,10-6-23 3:02 PM,2023-10-06T15:02:00.000Z,9-11-24 10:46 AM,2024-09-11T10:46:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"10036, 10037","BLOWER, HOWDEN, FAN MODEL EPB4S-5750, 200HP / 1800RPM / TEFC / 575V/3PH/60HZ / 447T FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1832.STAIND,BL-1832,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,COMBUSTION AIR FAN,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,Yes,Yes,No,No,No,No,4,1
2679,Electricial Wires to Solenoid (HY-15402) not protected,23-38531,HY-15402,HY-15402,,,4-28-23 8:02 AM,2023-04-28T08:02:00.000Z,5-31-23 9:40 AM,2023-05-31T09:40:00.000Z,5-2-23 2:05 PM,2023-05-02T14:05:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,Yes,Yes,No,No,No,No,4,1
1124,P-2303A Piping Repair needs painting,23-38532,P-2303A,P-2303A,,,4-28-23 8:04 AM,2023-04-28T08:04:00.000Z,5-17-24 10:16 AM,2024-05-17T10:16:00.000Z,6-30-25 1:30 AM,2025-06-30T01:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,Yes,Yes,No,No,No,No,4,1
1636,TA23 Fall - Repair leaking steam valve to EJ-1551,23-38533,EJ-1551,EJ-1551,,,4-28-23 8:49 AM,2023-04-28T08:49:00.000Z,10-25-23 9:45 AM,2023-10-25T09:45:00.000Z,5-23-24 3:26 PM,2024-05-23T15:26:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,43,2023-04-28T10:40:00.000Z,2023-04-28T11:30:00.000Z,1.0,0.041666666666666664,No,No,Yes,Yes,No,No,No,No,4,1
5463,Pull and inspect TK1401 GA quill for plug,23-38536,TK-1401,TK-1401,,,4-28-23 12:43 PM,2023-04-28T12:43:00.000Z,5-2-23 11:33 AM,2023-05-02T11:33:00.000Z,4-28-23 1:14 PM,2023-04-28T13:14:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,48,2023-04-28T14:20:00.000Z,2023-04-28T14:40:00.000Z,6.833333333333333,0.2847222222222222,No,No,Yes,Yes,No,No,No,No,4,1
1034,Rebuild RA 1006,23-38538,P-1402,P-1402,,,4-28-23 12:48 PM,2023-04-28T12:48:00.000Z,6-18-23 11:29 AM,2023-06-18T11:29:00.000Z,6-6-23 7:59 PM,2023-06-06T19:59:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,48,2023-04-28T14:20:00.000Z,2023-04-28T14:40:00.000Z,6.833333333333333,0.2847222222222222,No,No,Yes,Yes,No,No,No,No,4,1
1034,Disassemble pump,23-38539,P-1402,P-1402,,,4-28-23 12:50 PM,2023-04-28T12:50:00.000Z,5-15-23 1:29 PM,2023-05-15T13:29:00.000Z,6-7-23 3:40 PM,2023-06-07T15:40:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,48,2023-04-28T14:20:00.000Z,2023-04-28T14:40:00.000Z,6.833333333333333,0.2847222222222222,No,No,Yes,Yes,No,No,No,No,4,1
1034,Clean housing,23-38540,P-1402,P-1402,,,4-28-23 12:51 PM,2023-04-28T12:51:00.000Z,5-15-23 11:59 AM,2023-05-15T11:59:00.000Z,6-7-23 3:40 PM,2023-06-07T15:40:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,48,2023-04-28T14:20:00.000Z,2023-04-28T14:40:00.000Z,6.833333333333333,0.2847222222222222,No,No,Yes,Yes,No,No,No,No,4,1
1034,Take measurements,23-38542,P-1402,P-1402,,,4-28-23 12:51 PM,2023-04-28T12:51:00.000Z,5-15-23 12:29 PM,2023-05-15T12:29:00.000Z,6-7-23 3:40 PM,2023-06-07T15:40:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,48,2023-04-28T14:20:00.000Z,2023-04-28T14:40:00.000Z,6.833333333333333,0.2847222222222222,No,No,Yes,Yes,No,No,No,No,4,1
1034,Install bearings,23-38543,P-1402,P-1402,,,4-28-23 12:51 PM,2023-04-28T12:51:00.000Z,5-15-23 1:59 PM,2023-05-15T13:59:00.000Z,6-7-23 3:40 PM,2023-06-07T15:40:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,48,2023-04-28T14:20:00.000Z,2023-04-28T14:40:00.000Z,6.833333333333333,0.2847222222222222,No,No,Yes,Yes,No,No,No,No,4,1
1034,Assemble shaft w/ bearings into housing,23-38544,P-1402,P-1402,,,4-28-23 12:51 PM,2023-04-28T12:51:00.000Z,5-15-23 12:29 PM,2023-05-15T12:29:00.000Z,6-7-23 3:40 PM,2023-06-07T15:40:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,48,2023-04-28T14:20:00.000Z,2023-04-28T14:40:00.000Z,6.833333333333333,0.2847222222222222,No,No,Yes,Yes,No,No,No,No,4,1
1034,Wire wheel shaft,23-38541,P-1402,P-1402,,,4-28-23 12:51 PM,2023-04-28T12:51:00.000Z,5-15-23 11:59 AM,2023-05-15T11:59:00.000Z,6-7-23 3:40 PM,2023-06-07T15:40:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,48,2023-04-28T14:20:00.000Z,2023-04-28T14:40:00.000Z,6.833333333333333,0.2847222222222222,No,No,Yes,Yes,No,No,No,No,4,1
1034,Complete runout and float checks,23-38545,P-1402,P-1402,,,4-28-23 12:51 PM,2023-04-28T12:51:00.000Z,5-15-23 11:59 AM,2023-05-15T11:59:00.000Z,6-7-23 3:40 PM,2023-06-07T15:40:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,48,2023-04-28T14:20:00.000Z,2023-04-28T14:40:00.000Z,6.833333333333333,0.2847222222222222,No,No,Yes,Yes,No,No,No,No,4,1
,I/E assist with Ferric Commissioning on Thurs May 4th.,23-38546,4100-26K-02,4100-26K-02,,,4-28-23 2:30 PM,2023-04-28T14:30:00.000Z,5-4-23 11:00 AM,2023-05-04T11:00:00.000Z,5-4-23 10:00 AM,2023-05-04T10:00:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,50,2023-04-28T21:30:00.000Z,2023-04-28T22:10:00.000Z,209.16666666666666,8.715277777777779,No,No,No,Yes,No,No,No,No,4,1
,Clean housing,23-38549,,,,,4-28-23 2:58 PM,2023-04-28T14:58:00.000Z,,,5-9-23 8:46 AM,2023-05-09T08:46:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,50,2023-04-28T21:30:00.000Z,2023-04-28T22:10:00.000Z,209.16666666666666,8.715277777777779,No,No,No,Yes,No,No,No,No,4,1
,Install bearings,23-38552,,,,,4-28-23 2:58 PM,2023-04-28T14:58:00.000Z,,,5-9-23 8:46 AM,2023-05-09T08:46:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,50,2023-04-28T21:30:00.000Z,2023-04-28T22:10:00.000Z,209.16666666666666,8.715277777777779,No,No,No,Yes,No,No,No,No,4,1
,Disassemble pump,23-38548,,,,,4-28-23 2:58 PM,2023-04-28T14:58:00.000Z,,,5-9-23 8:46 AM,2023-05-09T08:46:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,50,2023-04-28T21:30:00.000Z,2023-04-28T22:10:00.000Z,209.16666666666666,8.715277777777779,No,No,No,Yes,No,No,No,No,4,1
,Take measurements,23-38551,,,,,4-28-23 2:58 PM,2023-04-28T14:58:00.000Z,,,5-9-23 8:46 AM,2023-05-09T08:46:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,50,2023-04-28T21:30:00.000Z,2023-04-28T22:10:00.000Z,209.16666666666666,8.715277777777779,No,No,No,Yes,No,No,No,No,4,1
,Assemble shaft w/ bearings into housing,23-38553,,,,,4-28-23 2:58 PM,2023-04-28T14:58:00.000Z,,,5-9-23 8:46 AM,2023-05-09T08:46:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,50,2023-04-28T21:30:00.000Z,2023-04-28T22:10:00.000Z,209.16666666666666,8.715277777777779,No,No,No,Yes,No,No,No,No,4,1
,Complete runout and float checks,23-38554,,,,,4-28-23 2:58 PM,2023-04-28T14:58:00.000Z,,,5-9-23 8:46 AM,2023-05-09T08:46:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,50,2023-04-28T21:30:00.000Z,2023-04-28T22:10:00.000Z,209.16666666666666,8.715277777777779,No,No,No,Yes,No,No,No,No,4,1
1035,Replace seal on P11402,23-38547,P-11402,P-11402,,,4-28-23 2:58 PM,2023-04-28T14:58:00.000Z,5-7-23 2:58 PM,2023-05-07T14:58:00.000Z,5-1-23 11:28 PM,2023-05-01T23:28:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,50,2023-04-28T21:30:00.000Z,2023-04-28T22:10:00.000Z,209.16666666666666,8.715277777777779,No,No,No,Yes,No,No,No,No,4,1
,Wire wheel shaft,23-38550,,,,,4-28-23 2:58 PM,2023-04-28T14:58:00.000Z,,,5-9-23 8:46 AM,2023-05-09T08:46:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,50,2023-04-28T21:30:00.000Z,2023-04-28T22:10:00.000Z,209.16666666666666,8.715277777777779,No,No,No,Yes,No,No,No,No,4,1
3581,TA23 Repair leaking welded elbow on P1308 bypass line,23-31267,P-1308,P-1308,,,1-3-23 9:49 AM,2023-01-03T09:49:00.000Z,4-25-23 10:10 AM,2023-04-25T10:10:00.000Z,5-8-23 8:08 AM,2023-05-08T08:08:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,Install Vibration sensors  on Mill A/B/C,23-32289,MI-1201A,MI-1201A,,,1-17-23 3:43 PM,2023-01-17T15:43:00.000Z,4-28-23 4:05 PM,2023-04-28T16:05:00.000Z,5-8-23 1:09 PM,2023-05-08T13:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5450,INSTALL NEW VALVE ON SOUTH END,23-32327,TK-1301,TK-1301,,,1-18-23 10:40 AM,2023-01-18T10:40:00.000Z,,,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5450,"TA23 TK-1301 replacement of 4\" 150# GATE VALVES",23-32325,TK-1301,TK-1301,,,1-18-23 10:40 AM,2023-01-18T10:40:00.000Z,4-24-23 10:41 AM,2023-04-24T10:41:00.000Z,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5450,REMOVE VALVE ON SOUTH END,23-32326,TK-1301,TK-1301,,,1-18-23 10:40 AM,2023-01-18T10:40:00.000Z,,,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5450,RE-INSTALL INSULATION ON ALL PIPING,23-32341,TK-1301,TK-1301,,,1-19-23 7:13 AM,2023-01-19T07:13:00.000Z,4-24-23 10:41 AM,2023-04-24T10:41:00.000Z,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5450,INSTALL NEW VALVE ON NORTH END,23-32340,TK-1301,TK-1301,,,1-19-23 7:13 AM,2023-01-19T07:13:00.000Z,4-24-23 10:41 AM,2023-04-24T10:41:00.000Z,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5450,REMOVE VALVE ON NORTH END,23-32339,TK-1301,TK-1301,,,1-19-23 7:13 AM,2023-01-19T07:13:00.000Z,4-24-23 10:41 AM,2023-04-24T10:41:00.000Z,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6455,TK1902 CIP Return Control Valve XV-19113 passing,23-34523,XV-19113,XV-19113,,,2-21-23 7:47 AM,2023-02-21T07:47:00.000Z,4-26-23 1:52 PM,2023-04-26T13:52:00.000Z,5-8-23 1:08 PM,2023-05-08T13:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,REPLACE VALVE,23-35203,1300-PD-13E,1300-PD-13E,,,3-6-23 9:08 AM,2023-03-06T09:08:00.000Z,6-20-22 9:30 PM,2022-06-20T21:30:00.000Z,5-8-23 8:08 AM,2023-05-08T08:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,RE-INSTALL INSULATION ON VALVE,23-35204,1300-PD-13E,1300-PD-13E,,,3-6-23 9:11 AM,2023-03-06T09:11:00.000Z,6-20-22 9:30 PM,2022-06-20T21:30:00.000Z,5-8-23 8:08 AM,2023-05-08T08:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5475,REMOVE CHECK VALVES,23-35252,TK-1902,TK-1902,,,3-7-23 2:26 PM,2023-03-07T14:26:00.000Z,,,5-8-23 12:04 PM,2023-05-08T12:04:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5475,INSTALL NEW CHECK VALVES,23-35253,TK-1902,TK-1902,,,3-7-23 2:26 PM,2023-03-07T14:26:00.000Z,,,5-8-23 12:04 PM,2023-05-08T12:04:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,REMOVE INSULATION TO EXPOSE VALVE,23-35328,1300-PD-13C,1300-PD-13C,,,3-9-23 9:43 AM,2023-03-09T09:43:00.000Z,4-24-23 8:14 AM,2023-04-24T08:14:00.000Z,5-8-23 1:32 PM,2023-05-08T13:32:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,REMOVE VALVE,23-35329,1300-PD-13C,1300-PD-13C,,,3-9-23 9:44 AM,2023-03-09T09:44:00.000Z,4-24-23 8:14 AM,2023-04-24T08:14:00.000Z,5-8-23 1:32 PM,2023-05-08T13:32:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,INSTALL NEW VALVE,23-35330,1300-PD-13C,1300-PD-13C,,,3-9-23 9:45 AM,2023-03-09T09:45:00.000Z,4-24-23 8:14 AM,2023-04-24T08:14:00.000Z,5-8-23 1:32 PM,2023-05-08T13:32:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,RE-INSTALL INSULATION,23-35331,1300-PD-13C,1300-PD-13C,,,3-9-23 9:45 AM,2023-03-09T09:45:00.000Z,4-24-23 8:14 AM,2023-04-24T08:14:00.000Z,5-8-23 1:32 PM,2023-05-08T13:32:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,REMOVE INSULATION,23-35332,FT-13125,FT-13125,,,3-9-23 9:48 AM,2023-03-09T09:48:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,MODIFY PIPING,23-35335,FT-13125,FT-13125,,,3-9-23 9:49 AM,2023-03-09T09:49:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,TEST PIPING FOR TSSA,23-35333,FT-13125,FT-13125,,,3-9-23 9:49 AM,2023-03-09T09:49:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,DISCONNECT ELEC,23-35334,FT-13125,FT-13125,,,3-9-23 9:49 AM,2023-03-09T09:49:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,BUILD SCAFF TO ACCESS,23-35337,FT-13125,FT-13125,,,3-9-23 9:57 AM,2023-03-09T09:57:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,RE-INSTALL ELEC,23-35339,FT-13125,FT-13125,,,3-9-23 9:58 AM,2023-03-09T09:58:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,COMMISS NEW FT ON DCS,23-35340,FT-13125,FT-13125,,,3-9-23 9:58 AM,2023-03-09T09:58:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,REMOVE/INSTALL NEW FT-13125,23-35338,FT-13125,FT-13125,,,3-9-23 9:58 AM,2023-03-09T09:58:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,RE-INSTALL INSUATION,23-35341,FT-13125,FT-13125,,,3-9-23 9:59 AM,2023-03-09T09:59:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1957,REMOVE SCAFF,23-35342,FT-13125,FT-13125,,,3-9-23 9:59 AM,2023-03-09T09:59:00.000Z,11-1-22 11:59 AM,2022-11-01T11:59:00.000Z,5-8-23 1:36 PM,2023-05-08T13:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,INSTALL NEW VALVE,23-35400,EJ-1302,EJ-1302,,,3-10-23 11:49 AM,2023-03-10T11:49:00.000Z,4-23-23 4:34 PM,2023-04-23T16:34:00.000Z,5-8-23 1:33 PM,2023-05-08T13:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,BUILD SCAFF TO ACCESS VALVE,23-35398,EJ-1302,EJ-1302,,,3-10-23 11:49 AM,2023-03-10T11:49:00.000Z,4-23-23 4:34 PM,2023-04-23T16:34:00.000Z,5-8-23 1:33 PM,2023-05-08T13:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,REMOVE VALVE,23-35399,EJ-1302,EJ-1302,,,3-10-23 11:49 AM,2023-03-10T11:49:00.000Z,4-23-23 4:34 PM,2023-04-23T16:34:00.000Z,5-8-23 1:33 PM,2023-05-08T13:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,REMOVE SCAFF,23-35401,EJ-1302,EJ-1302,,,3-10-23 11:50 AM,2023-03-10T11:50:00.000Z,4-23-23 4:34 PM,2023-04-23T16:34:00.000Z,5-8-23 1:33 PM,2023-05-08T13:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
2171,Remove existing control valve for inspection/service,23-35403,FV-13206,FV-13206,,,3-10-23 11:54 AM,2023-03-10T11:54:00.000Z,5-31-23 2:53 PM,2023-05-31T14:53:00.000Z,5-8-23 1:06 PM,2023-05-08T13:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
2171,Replace upstream and downstream isolation valves (city water),23-35402,FV-13206,FV-13206,,,3-10-23 11:54 AM,2023-03-10T11:54:00.000Z,5-31-23 2:53 PM,2023-05-31T14:53:00.000Z,5-8-23 1:06 PM,2023-05-08T13:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
2171,Service in Field (if possible),23-35404,FV-13206,FV-13206,,,3-10-23 11:55 AM,2023-03-10T11:55:00.000Z,5-31-23 2:53 PM,2023-05-31T14:53:00.000Z,5-8-23 1:06 PM,2023-05-08T13:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1491,SD22 -Mash Feed Forward to E-1403 Passing,23-35744,E-1403,E-1403,,,3-13-23 3:42 PM,2023-03-13T15:42:00.000Z,,,5-8-23 11:38 AM,2023-05-08T11:38:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6284,REPLACE RUPTURE DISK,23-35905,V-1305,V-1305,,,3-15-23 8:04 AM,2023-03-15T08:04:00.000Z,4-28-23 1:06 PM,2023-04-28T13:06:00.000Z,5-8-23 1:00 PM,2023-05-08T13:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1491,REPLACE CIP VALVES,23-35912,E-1403,E-1403,,,3-15-23 9:49 AM,2023-03-15T09:49:00.000Z,6-24-22 4:05 PM,2022-06-24T16:05:00.000Z,5-8-23 11:45 AM,2023-05-08T11:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6455,REMOVE AIR & CONTROL VALVES,23-36289,XV-19113,XV-19113,,,3-21-23 1:12 PM,2023-03-21T13:12:00.000Z,4-26-23 1:52 PM,2023-04-26T13:52:00.000Z,5-8-23 1:08 PM,2023-05-08T13:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6455,REMOVE VALVE,23-36290,XV-19113,XV-19113,,,3-21-23 1:12 PM,2023-03-21T13:12:00.000Z,4-26-23 1:52 PM,2023-04-26T13:52:00.000Z,5-8-23 1:08 PM,2023-05-08T13:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6455,CRANE ASSIST IN REMOVAL OF VALVES,23-36291,XV-19113,XV-19113,,,3-21-23 1:13 PM,2023-03-21T13:13:00.000Z,4-26-23 1:52 PM,2023-04-26T13:52:00.000Z,5-8-23 1:08 PM,2023-05-08T13:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6455,PREP  VALVES TO SHIP OFF-SITE (EVEREST),23-36292,XV-19113,XV-19113,,,3-21-23 1:13 PM,2023-03-21T13:13:00.000Z,4-26-23 1:52 PM,2023-04-26T13:52:00.000Z,5-8-23 1:08 PM,2023-05-08T13:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6455,RE-INSTALL AIR & CONTROLS,23-36295,XV-19113,XV-19113,,,3-21-23 1:15 PM,2023-03-21T13:15:00.000Z,4-26-23 1:52 PM,2023-04-26T13:52:00.000Z,5-8-23 1:08 PM,2023-05-08T13:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6455,CRANE ASSIST IN INSTALL OF VALVES,23-36294,XV-19113,XV-19113,,,3-21-23 1:15 PM,2023-03-21T13:15:00.000Z,4-26-23 1:52 PM,2023-04-26T13:52:00.000Z,5-8-23 1:08 PM,2023-05-08T13:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6455,INSTALL VALVES INTO SERVICE,23-36293,XV-19113,XV-19113,,,3-21-23 1:15 PM,2023-03-21T13:15:00.000Z,4-26-23 1:52 PM,2023-04-26T13:52:00.000Z,5-8-23 1:08 PM,2023-05-08T13:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
6455,STROKE CHECK VALVES,23-36296,XV-19113,XV-19113,,,3-21-23 1:16 PM,2023-03-21T13:16:00.000Z,4-26-23 1:52 PM,2023-04-26T13:52:00.000Z,5-8-23 1:08 PM,2023-05-08T13:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,REMOVE INSULATION,23-36321,1300-PD-13E,1300-PD-13E,,,3-22-23 8:55 AM,2023-03-22T08:55:00.000Z,6-20-22 9:30 PM,2022-06-20T21:30:00.000Z,5-8-23 8:08 AM,2023-05-08T08:08:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1491,REMOVE VALVE,23-36390,E-1403,E-1403,,,3-24-23 8:36 AM,2023-03-24T08:36:00.000Z,,,5-8-23 11:38 AM,2023-05-08T11:38:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1491,INSTALL NEW VALVE,23-36391,E-1403,E-1403,,,3-24-23 8:37 AM,2023-03-24T08:37:00.000Z,,,5-8-23 11:38 AM,2023-05-08T11:38:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,DRILL / INSTALL NEW SENSORS,23-36392,MI-1201A,MI-1201A,,,3-24-23 8:41 AM,2023-03-24T08:41:00.000Z,4-28-23 4:05 PM,2023-04-28T16:05:00.000Z,5-8-23 1:09 PM,2023-05-08T13:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,Hang cork board in loading office,23-36802,0000,0000,,,3-29-23 2:55 PM,2023-03-29T14:55:00.000Z,4-9-23 10:52 PM,2023-04-09T22:52:00.000Z,5-8-23 8:03 AM,2023-05-08T08:03:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,Repair damaged unistrut,23-37167,3500,3500,,,4-4-23 1:57 PM,2023-04-04T13:57:00.000Z,4-30-23 4:17 PM,2023-04-30T16:17:00.000Z,5-8-23 8:02 AM,2023-05-08T08:02:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,Inspection Drive needs to be set up for chain inspection,23-37192,CV-1719,CV-1719,,,4-5-23 11:36 AM,2023-04-05T11:36:00.000Z,4-16-23 6:16 AM,2023-04-16T06:16:00.000Z,5-8-23 11:09 AM,2023-05-08T11:09:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,Pinhole Leak on Fermentation Alley Utility Water Header,23-37599,1400,1400,,,4-13-23 2:47 AM,2023-04-13T02:47:00.000Z,4-21-23 1:37 AM,2023-04-21T01:37:00.000Z,5-8-23 11:11 AM,2023-05-08T11:11:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,"Fix pin hole water leak on 4\" utility water 1400 alley",23-37610,1400,1400,,,4-13-23 8:21 AM,2023-04-13T08:21:00.000Z,4-21-23 8:21 AM,2023-04-21T08:21:00.000Z,5-8-23 1:34 PM,2023-05-08T13:34:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1575,Found Work TA23 - HPW HC Vacuum System piping,23-37969,E-6563,E-6563,,,4-17-23 1:00 PM,2023-04-17T13:00:00.000Z,4-20-23 12:56 PM,2023-04-20T12:56:00.000Z,5-8-23 1:35 PM,2023-05-08T13:35:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,Pull spinners out of tk-1306/1307,23-38494,,,,,4-27-23 9:12 AM,2023-04-27T09:12:00.000Z,5-7-23 9:12 AM,2023-05-07T09:12:00.000Z,5-8-23 11:12 AM,2023-05-08T11:12:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
3224,Level transmitter not reading properly on TK2373A,23-38886,LT-37202,LT-37202,,,5-4-23 8:22 AM,2023-05-04T08:22:00.000Z,5-12-23 8:08 AM,2023-05-12T08:08:00.000Z,5-8-23 12:08 PM,2023-05-08T12:08:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5466,Install Blanks for HPW of TK-1404,23-38898,TK-1404,TK-1404,,,5-5-23 8:38 AM,2023-05-05T08:38:00.000Z,5-8-23 11:00 AM,2023-05-08T11:00:00.000Z,5-8-23 11:00 AM,2023-05-08T11:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1363,Re-install repaired ladder cage on C-1571,23-38899,C-1571,C-1571,,,5-5-23 8:50 AM,2023-05-05T08:50:00.000Z,5-8-23 3:00 PM,2023-05-08T15:00:00.000Z,5-8-23 3:00 PM,2023-05-08T15:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
3707,Replace gasket on suction line after the strainer,23-38904,P-2401,P-2401,,,5-5-23 9:49 AM,2023-05-05T09:49:00.000Z,5-8-23 10:45 AM,2023-05-08T10:45:00.000Z,5-8-23 10:00 AM,2023-05-08T10:00:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,(Pre) OPS to Empty / Lower Bin Levels incase need CSE Entry,23-39157,CV-2106,CV-2106,,,5-8-23 7:44 AM,2023-05-08T07:44:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,(Pre 2 weeks Prior ) Shafts/Sprockets and Keys aligned,23-39159,CV-2106,CV-2106,,,5-8-23 7:45 AM,2023-05-08T07:45:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,(Pre 2 weeks Prior) Instal Chain on flat rack / running gear,23-39158,CV-2106,CV-2106,,,5-8-23 7:45 AM,2023-05-08T07:45:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,"(Pre) Pull Lids off, Inspect Head and Clean Tail",23-39160,CV-2106,CV-2106,,,5-8-23 7:46 AM,2023-05-08T07:46:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Disconnect Motor and Speed Switch,23-39162,CV-2106,CV-2106,,,5-8-23 7:46 AM,2023-05-08T07:46:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,(Pre) OPS to set up Water/ Fire Hose,23-39161,CV-2106,CV-2106,,,5-8-23 7:46 AM,2023-05-08T07:46:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Attach Crane to Chain & Fish Rope to Chain,23-39164,CV-2106,CV-2106,,,5-8-23 7:47 AM,2023-05-08T07:47:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Wet Down Inside the Drag,23-39163,CV-2106,CV-2106,,,5-8-23 7:47 AM,2023-05-08T07:47:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Pull out Chain from Head Sprocket,23-39165,CV-2106,CV-2106,,,5-8-23 7:47 AM,2023-05-08T07:47:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Use Nissan Fork Lift Rope Tugger for Pulling Chain,23-39167,CV-2106,CV-2106,,,5-8-23 7:48 AM,2023-05-08T07:48:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Install Fire Blanket Padded / Wet Down,23-39168,CV-2106,CV-2106,,,5-8-23 7:48 AM,2023-05-08T07:48:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Stag Crane at Corn Lift,23-39166,CV-2106,CV-2106,,,5-8-23 7:48 AM,2023-05-08T07:48:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Pull In Tug Rope with Fish Rope,23-39173,CV-2106,CV-2106,,,5-8-23 7:49 AM,2023-05-08T07:49:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Install new head /tail with Bearing and Sprockets In-set,23-39172,CV-2106,CV-2106,,,5-8-23 7:49 AM,2023-05-08T07:49:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Wet Down Head and Tail Sections,23-39169,CV-2106,CV-2106,,,5-8-23 7:49 AM,2023-05-08T07:49:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Remove Gear Box,23-39170,CV-2106,CV-2106,,,5-8-23 7:49 AM,2023-05-08T07:49:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Cut Head Shaft on Head and Tail On each side of Spockets,23-39171,CV-2106,CV-2106,,,5-8-23 7:49 AM,2023-05-08T07:49:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Lift Chain Sections in & Start Pulling 40' sections,23-39174,CV-2106,CV-2106,,,5-8-23 7:50 AM,2023-05-08T07:50:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Connect Chain every 40's,23-39175,CV-2106,CV-2106,,,5-8-23 7:50 AM,2023-05-08T07:50:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Splice Chain Together,23-39176,CV-2106,CV-2106,,,5-8-23 7:50 AM,2023-05-08T07:50:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Install New Gear Box/Repack Bearings,23-39177,CV-2106,CV-2106,,,5-8-23 7:50 AM,2023-05-08T07:50:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Install Motor / Speed Switch / Rotate,23-39178,CV-2106,CV-2106,,,5-8-23 7:50 AM,2023-05-08T07:50:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Tension Chain to Spec,23-39180,CV-2106,CV-2106,,,5-8-23 7:51 AM,2023-05-08T07:51:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Modify the Guard as needed,23-39179,CV-2106,CV-2106,,,5-8-23 7:51 AM,2023-05-08T07:51:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
1432,Re-Install Guard,23-39181,CV-2106,CV-2106,,,5-8-23 7:52 AM,2023-05-08T07:52:00.000Z,4-18-22 10:09 AM,2022-04-18T10:09:00.000Z,5-8-23 8:06 AM,2023-05-08T08:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5454,(Pre) Build Access Scaffold,23-39211,TK-1307,TK-1307,,,5-8-23 12:05 PM,2023-05-08T12:05:00.000Z,4-30-23 6:25 AM,2023-04-30T06:25:00.000Z,5-8-23 1:00 PM,2023-05-08T13:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5454,Remove Insulation,23-39212,TK-1307,TK-1307,,,5-8-23 12:06 PM,2023-05-08T12:06:00.000Z,4-30-23 6:25 AM,2023-04-30T06:25:00.000Z,5-8-23 1:00 PM,2023-05-08T13:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5454,Blank and Open Manways,23-39213,TK-1307,TK-1307,,,5-8-23 12:06 PM,2023-05-08T12:06:00.000Z,4-30-23 6:25 AM,2023-04-30T06:25:00.000Z,5-8-23 1:00 PM,2023-05-08T13:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5454,Inspect and Replace Foot Bearing (if needed) - (CSE),23-39214,TK-1307,TK-1307,,,5-8-23 12:06 PM,2023-05-08T12:06:00.000Z,4-30-23 6:25 AM,2023-04-30T06:25:00.000Z,5-8-23 1:00 PM,2023-05-08T13:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5454,Re-install Insulation,23-39215,TK-1307,TK-1307,,,5-8-23 12:06 PM,2023-05-08T12:06:00.000Z,4-30-23 6:25 AM,2023-04-30T06:25:00.000Z,5-8-23 1:00 PM,2023-05-08T13:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
5454,(Post) Remove Access Scaffold,23-39216,TK-1307,TK-1307,,,5-8-23 12:07 PM,2023-05-08T12:07:00.000Z,4-30-23 6:25 AM,2023-04-30T06:25:00.000Z,5-8-23 1:00 PM,2023-05-08T13:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
