WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
2171,Reinstall control valve,23-39225,FV-13206,FV-13206,,,5-8-23 1:03 PM,2023-05-08T13:03:00.000Z,5-31-23 2:53 PM,2023-05-31T14:53:00.000Z,5-8-23 1:06 PM,2023-05-08T13:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
2171,Stroke Check,23-39226,FV-13206,FV-13206,,,5-8-23 1:03 PM,2023-05-08T13:03:00.000Z,5-31-23 2:53 PM,2023-05-31T14:53:00.000Z,5-8-23 1:06 PM,2023-05-08T13:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,CHANGE BEARINGS,23-39229,MI-1201B,MI-1201B,,,5-8-23 2:50 PM,2023-05-08T14:50:00.000Z,5-7-23 2:48 PM,2023-05-07T14:48:00.000Z,5-8-23 2:57 PM,2023-05-08T14:57:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,53,2023-05-07T15:30:00.000Z,2023-05-07T16:00:00.000Z,23.5,0.9791666666666666,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1500, 6500",23-37399,1500,1500,,,4-10-23 1:49 AM,2023-04-10T01:49:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,5-12-23 1:00 AM,2023-05-12T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-37403,2200,2200,,,4-10-23 1:49 AM,2023-04-10T01:49:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,5-12-23 1:00 AM,2023-05-12T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,No,No,Yes,No,No,5,1
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-37717,FQIC-2203,FQIC-2203,,,4-17-23 1:47 AM,2023-04-17T01:47:00.000Z,5-12-23 12:30 AM,2023-05-12T00:30:00.000Z,5-12-23 12:30 AM,2023-05-12T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,No,No,Yes,No,No,5,1
,HAMMERMILL WEEKLY PM & ROTATION CHANGE,23-37781,MI-1201A,MI-1201A,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-11-23 12:00 AM,2023-05-11T00:00:00.000Z,5-11-23 4:39 PM,2023-05-11T16:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,No,No,Yes,No,No,5,1
,Weekly Vibration check (GFE I/E),23-37782,MI-1201A,MI-1201A,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-11-23 12:00 AM,2023-05-11T00:00:00.000Z,5-11-23 4:39 PM,2023-05-11T16:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,No,No,Yes,No,No,5,1
,Heat trace audit of 1800 Area,23-38871,1800,1800,,,5-4-23 7:59 AM,2023-05-04T07:59:00.000Z,5-21-23 7:59 AM,2023-05-21T07:59:00.000Z,5-12-23 9:59 AM,2023-05-12T09:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,No,No,Yes,No,No,5,1
,heat trace audit of Mill area,23-38888,1200,1200,,,5-4-23 8:55 AM,2023-05-04T08:55:00.000Z,5-17-23 8:55 AM,2023-05-17T08:55:00.000Z,5-12-23 9:25 AM,2023-05-12T09:25:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,No,No,Yes,No,No,5,1
3563,Replace seal kit on MX-1302 NDE,23-38903,MX-1302,MX-1302,,,5-5-23 9:43 AM,2023-05-05T09:43:00.000Z,5-8-23 3:30 PM,2023-05-08T15:30:00.000Z,5-11-23 2:45 PM,2023-05-11T14:45:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,No,No,No,No,Yes,3,1
1315,disconnect alcohol loading washroom and reconnect new one,23-39261,BU-ALCO,BU-ALCO,,,5-10-23 2:52 PM,2023-05-10T14:52:00.000Z,5-21-23 2:52 PM,2023-05-21T14:52:00.000Z,5-11-23 3:52 PM,2023-05-11T15:52:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,Yes,Yes,No,4,1
,Disconnect accuren trailer,23-39262,0000,0000,,,5-10-23 3:06 PM,2023-05-10T15:06:00.000Z,5-21-23 3:06 PM,2023-05-21T15:06:00.000Z,5-17-23 7:15 AM,2023-05-17T07:15:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
5497,Install fittings on TK2321 for sampling/offloading,23-39263,TK-2321B,TK-2321B,,,5-10-23 4:33 PM,2023-05-10T16:33:00.000Z,5-11-23 10:00 AM,2023-05-11T10:00:00.000Z,5-16-23 6:39 AM,2023-05-16T06:39:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
3385,MCC 3816-door handle,23-39264,MCC-3816,MCC-3816,,,5-11-23 6:38 AM,2023-05-11T06:38:00.000Z,5-10-23 11:31 AM,2023-05-10T11:31:00.000Z,8-14-23 1:08 PM,2023-08-14T13:08:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
2541,"Dryer A tripped, after multiple restart failures Combustion Techs was called",23-39265,DR-1826,DR-1826,,,5-11-23 6:40 AM,2023-05-11T06:40:00.000Z,5-10-23 5:00 PM,2023-05-10T17:00:00.000Z,5-16-23 8:10 AM,2023-05-16T08:10:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
,Meeting with Viraj and Neil over Hydrogen peroxide pump,23-39267,0000,0000,,,5-11-23 7:58 AM,2023-05-11T07:58:00.000Z,5-16-23 7:58 AM,2023-05-16T07:58:00.000Z,5-15-23 9:28 AM,2023-05-15T09:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
,Assist with Generator install and make necessary adjustments,23-39268,ME-3601A,ME-3601A,,,5-11-23 8:07 AM,2023-05-11T08:07:00.000Z,5-21-23 8:07 AM,2023-05-21T08:07:00.000Z,5-15-23 9:07 AM,2023-05-15T09:07:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
3382,MCC3806 UPS PM,23-39271,MCC-3806,MCC-3806,,,5-11-23 8:35 AM,2023-05-11T08:35:00.000Z,5-21-23 8:35 AM,2023-05-21T08:35:00.000Z,5-19-23 9:35 AM,2023-05-19T09:35:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
3382,MCC'S UPS ANNUAL PM,23-39272,MCC-3806,MCC-3806,,,5-11-23 8:35 AM,2023-05-11T08:35:00.000Z,,,5-23-23 7:38 AM,2023-05-23T07:38:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
3379,MCC3804 UPS  PM,23-39273,MCC-3804,MCC-3804,,,5-11-23 8:37 AM,2023-05-11T08:37:00.000Z,5-21-23 8:37 AM,2023-05-21T08:37:00.000Z,5-19-23 9:37 AM,2023-05-19T09:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
3379,MCC'S UPS ANNUAL PM,23-39274,MCC-3804,MCC-3804,,,5-11-23 8:37 AM,2023-05-11T08:37:00.000Z,,,5-23-23 7:38 AM,2023-05-23T07:38:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
,Meter Proving Closed Reciever Keith L,23-39275,2390,2390,,,5-11-23 8:46 AM,2023-05-11T08:46:00.000Z,5-21-23 8:46 AM,2023-05-21T08:46:00.000Z,5-18-23 4:46 PM,2023-05-18T16:46:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,No,Yes,No,No,No,No,4,1
,FORKLIFT ASSISTANCE FOR INVENTORY,23-39276,0000,0000,,,5-11-23 8:56 AM,2023-05-11T08:56:00.000Z,5-25-23 8:56 AM,2023-05-25T08:56:00.000Z,5-23-23 7:29 AM,2023-05-23T07:29:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
3404,MILL C PLC SWAP (CONT),23-39277,MI-1201C,MI-1201C,,,5-11-23 9:13 AM,2023-05-11T09:13:00.000Z,,,5-17-23 9:43 AM,2023-05-17T09:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
,BUILD AND INSTALL LIGHTS,23-39279,0000,0000,,,5-11-23 9:16 AM,2023-05-11T09:16:00.000Z,5-21-23 9:16 AM,2023-05-21T09:16:00.000Z,5-15-23 1:16 PM,2023-05-15T13:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
,Air conditioning in the front entrance trailer not working,23-39283,0000,0000,,,5-11-23 10:58 AM,2023-05-11T10:58:00.000Z,5-19-23 10:49 AM,2023-05-19T10:49:00.000Z,5-17-23 7:14 AM,2023-05-17T07:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
1323,PLC lost server will not communicate (Viraj ),23-39284,BU-GHR,BU-GHR,,,5-11-23 11:53 AM,2023-05-11T11:53:00.000Z,5-11-23 2:00 PM,2023-05-11T14:00:00.000Z,5-15-23 11:58 AM,2023-05-15T11:58:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
,Replace old style wafer valves on TK1404 - list in summary,23-39285,TK-1400,TK-1400,,,5-11-23 12:06 PM,2023-05-11T12:06:00.000Z,5-12-23 11:48 AM,2023-05-12T11:48:00.000Z,5-11-23 2:48 PM,2023-05-11T14:48:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,Yes,4,1
5466,REPAIR AGITATOR BUSHING IN TANK 1404,23-39286,TK-1404,TK-1404,,,5-11-23 1:07 PM,2023-05-11T13:07:00.000Z,5-21-23 1:07 PM,2023-05-21T13:07:00.000Z,5-15-23 2:37 PM,2023-05-15T14:37:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
5463,TA23 Fall - Replace C02 valve on TK1401,23-39287,TK-1401,TK-1401,,,5-11-23 1:08 PM,2023-05-11T13:08:00.000Z,4-30-24 1:08 PM,2024-04-30T13:08:00.000Z,11-19-24 1:38 PM,2024-11-19T13:38:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
5464,TA23 Fall - Replace C02 valve on TK1402,23-39288,TK-1402,TK-1402,,,5-11-23 1:10 PM,2023-05-11T13:10:00.000Z,10-24-23 1:10 PM,2023-10-24T13:10:00.000Z,11-6-25 1:15 PM,2025-11-06T13:15:00.000Z,4,4,,SD,COMP,N,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
5465,TA23 Fall - Replace C02 valve on TK1403,23-39289,TK-1403,TK-1403,,,5-11-23 1:11 PM,2023-05-11T13:11:00.000Z,10-2-23 1:11 PM,2023-10-02T13:11:00.000Z,10-3-23 9:20 AM,2023-10-03T09:20:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
5449,TA23 Fall - Replace C02 valve on TK11402,23-39290,TK-11402,TK-11402,,,5-11-23 1:13 PM,2023-05-11T13:13:00.000Z,10-24-23 1:15 PM,2023-10-24T13:15:00.000Z,7-3-25 3:07 PM,2025-07-03T15:07:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,No,Yes,Yes,No,No,No,No,4,1
7094,Repair/replace CK Hut nitrogen regulator,23-39291,4100,4100,,,5-11-23 2:11 PM,2023-05-11T14:11:00.000Z,7-12-23 5:31 PM,2023-07-12T17:31:00.000Z,12-1-23 1:52 PM,2023-12-01T13:52:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,Yes,Yes,Yes,No,No,No,No,4,1
,Replace broken suction distribution pipe on Softener A,23-39292,3500,3500,,,5-11-23 2:13 PM,2023-05-11T14:13:00.000Z,6-1-23 12:07 PM,2023-06-01T12:07:00.000Z,5-18-23 3:09 PM,2023-05-18T15:09:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,60,2023-05-11T14:50:00.000Z,2023-05-11T15:30:00.000Z,20.833333333333332,0.8680555555555556,No,Yes,Yes,Yes,No,No,No,No,4,1
,VIBRATION ANALYSIS,23-36894,CHATHAM,CHATHAM,,,4-3-23 1:45 AM,2023-04-03T01:45:00.000Z,4-28-23 12:00 AM,2023-04-28T00:00:00.000Z,5-12-23 1:00 PM,2023-05-12T13:00:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,61,2023-05-12T11:40:00.000Z,2023-05-12T15:20:00.000Z,387.3333333333333,16.13888888888889,Yes,No,No,No,No,No,No,No,1,1
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-37718,FQIC-2203,FQIC-2203,,,4-17-23 1:47 AM,2023-04-17T01:47:00.000Z,5-12-23 12:30 AM,2023-05-12T00:30:00.000Z,5-12-23 11:09 AM,2023-05-12T11:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,61,2023-05-12T11:40:00.000Z,2023-05-12T15:20:00.000Z,387.3333333333333,16.13888888888889,No,No,No,No,No,No,No,Yes,3,1
5497,"Need fittings installed off 2\" tank sample port. Need flange to 3\" Camlock fitting (male)",23-38850,TK-2321B,TK-2321B,,,5-3-23 4:01 PM,2023-05-03T16:01:00.000Z,5-4-23 4:00 PM,2023-05-04T16:00:00.000Z,5-12-23 2:23 PM,2023-05-12T14:23:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,61,2023-05-12T11:40:00.000Z,2023-05-12T15:20:00.000Z,387.3333333333333,16.13888888888889,Yes,No,No,No,No,No,No,No,1,1
1323,PLC in grain office-Viraj,23-39199,BU-GHR,BU-GHR,,,5-8-23 9:11 AM,2023-05-08T09:11:00.000Z,5-9-23 9:08 AM,2023-05-09T09:08:00.000Z,5-12-23 2:22 PM,2023-05-12T14:22:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,61,2023-05-12T11:40:00.000Z,2023-05-12T15:20:00.000Z,387.3333333333333,16.13888888888889,Yes,No,No,No,No,No,No,No,1,1
3767,Industrial Dover to suck out P-4114 sump.,23-39255,P-4114,P-4114,,,5-10-23 10:05 AM,2023-05-10T10:05:00.000Z,5-15-23 2:22 PM,2023-05-15T14:22:00.000Z,5-12-23 2:52 PM,2023-05-12T14:52:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,61,2023-05-12T11:40:00.000Z,2023-05-12T15:20:00.000Z,387.3333333333333,16.13888888888889,Yes,No,No,No,No,No,No,No,1,1
2675,Upstairs HVAC unit is not cooling,23-39293,HVAC-0008,HVAC-0008,,,5-11-23 3:06 PM,2023-05-11T15:06:00.000Z,5-12-23 12:00 AM,2023-05-12T00:00:00.000Z,5-16-23 6:49 AM,2023-05-16T06:49:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,61,2023-05-12T11:40:00.000Z,2023-05-12T15:20:00.000Z,387.3333333333333,16.13888888888889,No,No,No,Yes,No,No,No,No,4,1
,Clean Evaporator/Condenser Tubes on Chiller,23-31378,ME-3251,ME-3251,,,1-9-23 1:46 AM,2023-01-09T01:46:00.000Z,2-2-23 6:00 AM,2023-02-02T06:00:00.000Z,5-29-23 11:09 AM,2023-05-29T11:09:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,Clean Evaporator Tubes on Chiller,23-31379,ME-3251,ME-3251,,,1-9-23 1:46 AM,2023-01-09T01:46:00.000Z,2-2-23 6:00 AM,2023-02-02T06:00:00.000Z,5-29-23 11:09 AM,2023-05-29T11:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,Annually Clean Condenser Tubes on Chiller,23-31380,ME-3251,ME-3251,,,1-9-23 1:46 AM,2023-01-09T01:46:00.000Z,2-3-23 12:00 PM,2023-02-03T12:00:00.000Z,5-29-23 11:09 AM,2023-05-29T11:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
1314,Purchase and install boot cleaners outside Admin building entrance doors,23-32237,BU-ADMIN,BU-ADMIN,,,1-17-23 8:08 AM,2023-01-17T08:08:00.000Z,4-9-23 9:40 AM,2023-04-09T09:40:00.000Z,5-29-23 11:14 AM,2023-05-29T11:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
2041,Inspect repaired FT-32101 and install if acceptable,23-32748,FT-32101,FT-32101,,,1-25-23 8:01 AM,2023-01-25T08:01:00.000Z,2-24-23 7:28 AM,2023-02-24T07:28:00.000Z,5-29-23 11:18 AM,2023-05-29T11:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
6407,HACH SP150 HARDNESS MONITOR,23-34716,XA-35102,XA-35102,,,2-27-23 1:48 AM,2023-02-27T01:48:00.000Z,3-25-23 12:00 AM,2023-03-25T00:00:00.000Z,5-29-23 1:06 PM,2023-05-29T13:06:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
6407,HACH SP150 HARDNESS MONITOR 2 MONTH PM,23-34717,XA-35102,XA-35102,,,2-27-23 1:48 AM,2023-02-27T01:48:00.000Z,3-25-23 12:00 AM,2023-03-25T00:00:00.000Z,5-29-23 1:06 PM,2023-05-29T13:06:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
3166,LT-15507 MAGNETIC FLOAT LEVEL TRANSMITTER BLOWDOWN,23-34999,LT-15507,LT-15507,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,5-30-23 1:00 AM,2023-05-30T01:00:00.000Z,5-29-23 1:00 AM,2023-05-29T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
3161,AT DCS,23-38098,LT-14607,LT-14607,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 10:04 AM,2023-05-29T10:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
3161,AT DCS,23-38100,LT-14607,LT-14607,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 10:04 AM,2023-05-29T10:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
3161,IN FIELD,23-38099,LT-14607,LT-14607,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 10:04 AM,2023-05-29T10:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-38216,1800,1800,,,4-24-23 1:49 AM,2023-04-24T01:49:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 10:42 AM,2023-05-29T10:42:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
3081,BIOTHANE FLOAT OP CHECK- (LSH-41401) - PM SERVICE,23-38567,LSH-41401,LSH-41401,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 12:30 AM,2023-05-29T00:30:00.000Z,5-29-23 12:30 AM,2023-05-29T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
4868,SC-1301 - MECHANICAL CHECKS,23-38586,SC-1301,SC-1301,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:00 AM,2023-05-29T01:00:00.000Z,5-29-23 12:30 AM,2023-05-29T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,VIBRATION ANALYSIS,23-38588,CHATHAM,CHATHAM,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-28-23 12:00 AM,2023-05-28T00:00:00.000Z,5-29-23 10:00 AM,2023-05-29T10:00:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
3081,Check operation of biothane float in diked area,23-38568,LSH-41401,LSH-41401,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 12:30 AM,2023-05-29T00:30:00.000Z,5-29-23 8:33 AM,2023-05-29T08:33:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-38585,FQIC-2203,FQIC-2203,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-26-23 12:30 AM,2023-05-26T00:30:00.000Z,5-29-23 7:27 AM,2023-05-29T07:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
4868,SC-1301 MECHANICAL CHECKS,23-38587,SC-1301,SC-1301,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:00 AM,2023-05-29T01:00:00.000Z,5-29-23 12:56 PM,2023-05-29T12:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,3600 AREA - ME-3601 AREA - MOTOR GREASING,23-38555,3600,3600,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:00 AM,2023-05-29T01:00:00.000Z,5-29-23 12:30 AM,2023-05-29T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
1251,L.E.L. TRANSMITTER (AT-41306) MAINTENANCE SHOP GAS DETECTOR CALIBRATION,23-38619,AT-41306,AT-41306,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-28-23 1:00 AM,2023-05-28T01:00:00.000Z,5-29-23 12:30 AM,2023-05-29T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-38607,AT-13519,AT-13519,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-25-23 1:00 AM,2023-05-25T01:00:00.000Z,5-29-23 7:27 AM,2023-05-29T07:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
6407,HACH SP150 HARDNESS MONITOR 2 MONTH PM,23-38605,XA-35102,XA-35102,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-25-23 12:00 AM,2023-05-25T00:00:00.000Z,5-29-23 1:06 PM,2023-05-29T13:06:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
1230,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-38609,AT-14125,AT-14125,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-25-23 1:00 AM,2023-05-25T01:00:00.000Z,5-29-23 7:27 AM,2023-05-29T07:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-38593,AE-84404,AE-84404,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-25-23 2:00 AM,2023-05-25T02:00:00.000Z,5-29-23 7:27 AM,2023-05-29T07:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
6407,HACH SP150 HARDNESS MONITOR,23-38604,XA-35102,XA-35102,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-25-23 12:00 AM,2023-05-25T00:00:00.000Z,5-29-23 1:06 PM,2023-05-29T13:06:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
1251,L.E.L. TRANSMITTER (AT-41306) MAINTENANCE SHOP GAS DETECTOR CALIBRATION,23-38620,AT-41306,AT-41306,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-28-23 1:00 AM,2023-05-28T01:00:00.000Z,5-29-23 8:33 AM,2023-05-29T08:33:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-38624,2100,2100,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-29-23 1:00 AM,2023-05-29T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-38632,1800,1800,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-29-23 2:30 AM,2023-05-29T02:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-38649,AT-84505,AT-84505,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-25-23 1:00 AM,2023-05-25T01:00:00.000Z,5-29-23 7:27 AM,2023-05-29T07:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-38630,2200,2200,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-29-23 1:00 AM,2023-05-29T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-38633,1800,1800,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-29-23 12:57 PM,2023-05-29T12:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-38642,1800,1800,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-29-23 12:30 AM,2023-05-29T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
6833,"Install to 1/2\" swaglok needle valves on the Kato Generator oil supply lines",23-38848,ME-3601A,ME-3601A,,,5-3-23 2:59 PM,2023-05-03T14:59:00.000Z,5-2-23 4:00 PM,2023-05-02T16:00:00.000Z,5-29-23 2:57 PM,2023-05-29T14:57:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
1290,As-Build End of Life BL-1802 VFD,23-39194,BL-1802,BL-1802,,,5-8-23 9:03 AM,2023-05-08T09:03:00.000Z,5-21-23 8:11 AM,2023-05-21T08:11:00.000Z,5-29-23 10:11 AM,2023-05-29T10:11:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"1290, 7029","BLOWER, IAP, MODEL XRT SIZE 445, CW/UB, Arrg't 12, 250HP / 1785RPM / TEFC / 575V/3PH/60HZ / 504/5T FRAME",,No,DRYER D,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,Install new cat 6E cable for MC3 Accuload communications,23-39625,,,,,5-18-23 6:48 AM,2023-05-18T06:48:00.000Z,5-28-23 6:48 AM,2023-05-28T06:48:00.000Z,5-29-23 10:48 AM,2023-05-29T10:48:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
1323,Sign blew off of post in DDG lane,23-39974,BU-GHR,BU-GHR,,,5-23-23 9:30 AM,2023-05-23T09:30:00.000Z,5-31-23 7:49 AM,2023-05-31T07:49:00.000Z,5-29-23 8:50 AM,2023-05-29T08:50:00.000Z,4,4,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
1330,Re-install ladder to E-3601,23-39996,BU-UTIL,BU-UTIL,,,5-23-23 10:07 AM,2023-05-23T10:07:00.000Z,5-31-23 8:35 AM,2023-05-31T08:35:00.000Z,5-29-23 11:37 AM,2023-05-29T11:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
,REBUILD HYDOHEATER WEEK OF MAY 29TH,23-40016,EJ-1302,EJ-1302,,,5-24-23 8:35 AM,2023-05-24T08:35:00.000Z,6-10-23 8:35 AM,2023-06-10T08:35:00.000Z,5-29-23 2:35 PM,2023-05-29T14:35:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
4847,Getting an air damper mismatch alarm,23-40038,PZT-36801,PZT-36801,,,5-25-23 7:38 AM,2023-05-25T07:38:00.000Z,5-31-23 5:15 PM,2023-05-31T17:15:00.000Z,5-29-23 5:49 AM,2023-05-29T05:49:00.000Z,2,2,,EMCAL,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
1581,Sample valve on E-6580 leaking alcohol,23-40043,E-6580,E-6580,,,5-25-23 8:39 AM,2023-05-25T08:39:00.000Z,6-2-23 2:21 PM,2023-06-02T14:21:00.000Z,5-29-23 3:21 PM,2023-05-29T15:21:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,62,2023-05-28T15:00:00.000Z,2023-05-28T15:30:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,Yes,No,No,5,1
5517,"New tank to be secured in place, Piping hooked up, and Gauge glass installed",23-31840,TK-3604,TK-3604,,,1-12-23 10:39 AM,2023-01-12T10:39:00.000Z,2-28-23 9:30 AM,2023-02-28T09:30:00.000Z,5-30-23 7:54 AM,2023-05-30T07:54:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
3235,AT DCS,23-34674,LT-56306,LT-56306,,,2-27-23 1:47 AM,2023-02-27T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
,AT DCS,23-34678,LT-36101,LT-36101,,,2-27-23 1:47 AM,2023-02-27T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
,IN FIELD,23-34679,LT-36101,LT-36101,,,2-27-23 1:47 AM,2023-02-27T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
3235,IN FIELD,23-34675,LT-56306,LT-56306,,,2-27-23 1:47 AM,2023-02-27T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
3235,AT DCS,23-34676,LT-56306,LT-56306,,,2-27-23 1:47 AM,2023-02-27T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
,AT DCS,23-34680,LT-36101,LT-36101,,,2-27-23 1:47 AM,2023-02-27T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
3166,IN FIELD,23-35001,LT-15507,LT-15507,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,5-30-23 12:00 AM,2023-05-30T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
3166,AT DCS,23-35002,LT-15507,LT-15507,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,5-30-23 12:00 AM,2023-05-30T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
3166,AT DCS,23-35000,LT-15507,LT-15507,,,3-6-23 1:46 AM,2023-03-06T01:46:00.000Z,5-30-23 12:00 AM,2023-05-30T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
1279,BE-2101 - INSPECTION DRIVE GEARBOX OIL CHANGE,23-36908,BE-2101,BE-2101,,,4-3-23 1:46 AM,2023-04-03T01:46:00.000Z,5-28-23 12:00 AM,2023-05-28T00:00:00.000Z,5-30-23 12:53 PM,2023-05-30T12:53:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
1279,CHANGE INSPECTION DRIVE GEARBOX LUBRICANT,23-36909,BE-2101,BE-2101,,,4-3-23 1:46 AM,2023-04-03T01:46:00.000Z,4-27-23 12:00 AM,2023-04-27T00:00:00.000Z,5-30-23 12:53 PM,2023-05-30T12:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-38214,2200,2200,,,4-24-23 1:49 AM,2023-04-24T01:49:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
,"Area Asset Checks-1600, 1660, 1700",23-38201,1600,1600,,,4-24-23 1:49 AM,2023-04-24T01:49:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-30-23 12:53 PM,2023-05-30T12:53:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-38202,1600,1600,,,4-24-23 1:49 AM,2023-04-24T01:49:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-30-23 12:53 PM,2023-05-30T12:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-38210,1500,1500,,,4-24-23 1:49 AM,2023-04-24T01:49:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,5-29-23 4:13 PM,2023-05-29T16:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-38661,CV-1826B,CV-1826B,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-23-23 7:00 AM,2023-05-23T07:00:00.000Z,5-30-23 1:07 PM,2023-05-30T13:07:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,INSPECT SCREW CONVEYOR,23-38664,CV-1826B,CV-1826B,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-23-23 7:00 AM,2023-05-23T07:00:00.000Z,5-30-23 1:07 PM,2023-05-30T13:07:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-38631,2200,2200,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-29-23 4:37 PM,2023-05-29T16:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-38643,1800,1800,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-30-23 10:07 AM,2023-05-30T10:07:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,INSPECT PILLOW BLOCK BEARINGS,23-38662,CV-1826B,CV-1826B,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-23-23 7:00 AM,2023-05-23T07:00:00.000Z,5-30-23 1:07 PM,2023-05-30T13:07:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-38660,CV-1826B,CV-1826B,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-23-23 7:00 AM,2023-05-23T07:00:00.000Z,5-30-23 1:07 PM,2023-05-30T13:07:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,INSPECT GEARBOX,23-38663,CV-1826B,CV-1826B,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-23-23 7:00 AM,2023-05-23T07:00:00.000Z,5-30-23 1:07 PM,2023-05-30T13:07:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,INSPECT CONVEYOR TROUGH,23-38665,CV-1826B,CV-1826B,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-23-23 7:00 AM,2023-05-23T07:00:00.000Z,5-30-23 1:07 PM,2023-05-30T13:07:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
1532,DDGS Cooler - Preparation checks before putting online,23-39581,E-1824,E-1824,,,5-16-23 6:42 AM,2023-05-16T06:42:00.000Z,5-18-23 9:29 PM,2023-05-18T21:29:00.000Z,5-30-23 12:50 PM,2023-05-30T12:50:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,1532,Geelen Counterflow Product Cooler,,No,DDG,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,Forklift assistance for inventory 9:30am-12pm,23-39627,0000,0000,,,5-18-23 9:00 AM,2023-05-18T09:00:00.000Z,5-28-23 9:00 AM,2023-05-28T09:00:00.000Z,5-30-23 12:49 PM,2023-05-30T12:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
1145,Check vibrations on P-3501A. SOunds Rough,23-39994,P-3501A,P-3501A,,,5-23-23 10:02 AM,2023-05-23T10:02:00.000Z,5-28-23 5:27 PM,2023-05-28T17:27:00.000Z,5-30-23 12:50 PM,2023-05-30T12:50:00.000Z,2,2,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,Disconnect Westhoek Office trailer May29,23-39997,0000,0000,,,5-23-23 10:11 AM,2023-05-23T10:11:00.000Z,5-30-23 12:00 AM,2023-05-30T00:00:00.000Z,5-30-23 10:11 AM,2023-05-30T10:11:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
,Forklift Driver to  load Empty Totes,23-40026,BU-ADMIN,BU-ADMIN,,,5-24-23 11:24 AM,2023-05-24T11:24:00.000Z,5-31-23 9:28 AM,2023-05-31T09:28:00.000Z,5-30-23 1:09 PM,2023-05-30T13:09:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
1314,Install Dimmer Switch in Janice's Office,23-40040,BU-ADMIN,BU-ADMIN,,,5-25-23 7:47 AM,2023-05-25T07:47:00.000Z,6-2-23 8:55 AM,2023-06-02T08:55:00.000Z,5-30-23 10:25 AM,2023-05-30T10:25:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,Yes,No,No,5,1
3081,BIOTHANE FLOAT OP CHECK- (LSH-41401) - PM SERVICE,23-40081,LSH-41401,LSH-41401,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 12:30 AM,2023-06-26T00:30:00.000Z,6-26-23 12:30 AM,2023-06-26T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-40107,CHATHAM,CHATHAM,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 1:30 AM,2023-06-26T01:30:00.000Z,6-29-23 8:09 AM,2023-06-29T08:09:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1069,P-1511B - OIL SAMPLE,23-40115,P-1511B,P-1511B,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,7-22-23 12:30 AM,2023-07-22T00:30:00.000Z,7-21-23 12:15 AM,2023-07-21T00:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3081,Check operation of biothane float in diked area,23-40082,LSH-41401,LSH-41401,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 12:30 AM,2023-06-26T00:30:00.000Z,6-26-23 10:12 AM,2023-06-26T10:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-40089,SA-2101,SA-2101,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 7:30 AM,2023-06-26T07:30:00.000Z,6-26-23 8:00 AM,2023-06-26T08:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1285,BL-1202C MECHANICAL PM,23-40085,BL-1201,BL-1201,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,SAFETY SHOWER WEEKLY FLUSH,23-40108,CHATHAM,CHATHAM,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 1:30 AM,2023-06-26T01:30:00.000Z,6-29-23 8:09 AM,2023-06-29T08:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4865,Corn Probe Weekly PM,23-40090,SA-2101,SA-2101,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 7:30 AM,2023-06-26T07:30:00.000Z,6-28-23 6:18 AM,2023-06-28T06:18:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4868,SC-1301 - MECHANICAL CHECKS,23-40113,SC-1301,SC-1301,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1285,CENTRIFUGAL BLOWER P.M.,23-40086,BL-1201,BL-1201,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 1:30 AM,2023-06-26T01:30:00.000Z,6-27-23 3:00 PM,2023-06-27T15:00:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-40109,FQIC-2203,FQIC-2203,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-23-23 12:30 AM,2023-06-23T00:30:00.000Z,6-23-23 12:30 AM,2023-06-23T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-40110,FQIC-2203,FQIC-2203,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-23-23 12:30 AM,2023-06-23T00:30:00.000Z,6-23-23 10:37 AM,2023-06-23T10:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4868,SC-1301 MECHANICAL CHECKS,23-40114,SC-1301,SC-1301,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,6-26-23 3:27 PM,2023-06-26T15:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1069,WEARCHECK OIL SAMPLING TASK ( FOR ANALYSIS),23-40116,P-1511B,P-1511B,,,5-29-23 1:46 AM,2023-05-29T01:46:00.000Z,7-22-23 12:00 AM,2023-07-22T00:00:00.000Z,7-21-23 3:02 PM,2023-07-21T15:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4857,REMOVE EXISTING ROTARY VALVE,23-40133,RV-1807D,RV-1807D,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-21-23 1:00 AM,2023-10-21T01:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,4857,"DRYER D, CV-1812D DISCHARGE AIRLOCK",,No,DRYER D,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
