WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
4857,INSTALL SPARE ROTARY VALVE,23-40134,RV-1807D,RV-1807D,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-21-23 1:00 AM,2023-10-21T01:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,4857,"DRYER D, CV-1812D DISCHARGE AIRLOCK",,No,DRYER D,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4857,PICKUPS TO BE REMOVED FROM HOLD AND RE-INSTALLED ON NEW,23-40136,RV-1807D,RV-1807D,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-21-23 12:00 AM,2023-10-21T00:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,4857,"DRYER D, CV-1812D DISCHARGE AIRLOCK",,No,DRYER D,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1532,VISUAL INSPECTION OF RAKE/SHAFT,23-40150,E-1824,E-1824,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,9-18-23 12:00 AM,2023-09-18T00:00:00.000Z,8-23-23 6:32 AM,2023-08-23T06:32:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1532,Geelen Counterflow Product Cooler,,No,DDG,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,REMOVE & RE-INSTALL CYCLONE PROBES,23-40152,1840,1840,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-23-23 1:00 AM,2023-10-23T01:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1436,CV-2110 MECHANICAL PM,23-40123,CV-2110,CV-2110,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-23-23 1:30 AM,2023-10-23T01:30:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4857,RV-1807D - REPLACEMENT,23-40132,RV-1807D,RV-1807D,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-21-23 3:00 AM,2023-10-21T03:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,4857,"DRYER D, CV-1812D DISCHARGE AIRLOCK",,No,DRYER D,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1454,DC-1201 INSPECT & TEST DUST COLLECTOR VALVES FE02,23-40137,DC-1201,DC-1201,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-23-23 1:00 AM,2023-10-23T01:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1112,P-6587A - OIL CHANGE/ PM SERVICE,23-40140,P-6587A,P-6587A,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,12-31-23 1:00 AM,2023-12-31T01:00:00.000Z,12-18-23 12:30 AM,2023-12-18T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,1840 Dryer D removal/re-install of cyclone probes DR02,23-40151,1840,1840,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-23-23 1:00 AM,2023-10-23T01:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1436,DRAG CONVEYOR  P.M.,23-40124,CV-2110,CV-2110,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-23-23 1:30 AM,2023-10-23T01:30:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1432,CV-2106 & CV-2107A- MECHANICAL PM,23-40119,CV-2106,CV-2106,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,6-20-23 1:30 AM,2023-06-20T01:30:00.000Z,6-20-23 1:30 AM,2023-06-20T01:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1432,DRAG CONVEYOR  P.M.,23-40120,CV-2106,CV-2106,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,6-20-23 1:30 AM,2023-06-20T01:30:00.000Z,6-26-23 8:41 AM,2023-06-26T08:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1435,CV-2108 - MECHANICAL PM,23-40121,CV-2108,CV-2108,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-23-23 1:30 AM,2023-10-23T01:30:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1435,DRAG CONVEYOR  P.M.,23-40122,CV-2108,CV-2108,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-23-23 1:30 AM,2023-10-23T01:30:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4857,REPLACE AND ALIGN SPROCKETS. INSTALL NEW CHAIN,23-40135,RV-1807D,RV-1807D,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-21-23 1:00 AM,2023-10-21T01:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,4857,"DRYER D, CV-1812D DISCHARGE AIRLOCK",,No,DRYER D,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1454,INSPECT DUST COLLECTOR SOLENOID VALVES,23-40138,DC-1201,DC-1201,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-23-23 1:00 AM,2023-10-23T01:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1454,"INSPECT SOLENOID CONNECTOR FLEX HOSE, CHANGE AS REQUIRED",23-40139,DC-1201,DC-1201,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:45 AM,2023-10-30T07:45:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1111,P-6587B - OIL CHANGE/ PM SERVICE,23-40144,P-6587B,P-6587B,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,12-31-23 1:00 AM,2023-12-31T01:00:00.000Z,12-18-23 12:30 AM,2023-12-18T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1532,CLEAN (INSIDE) DDG COOLER DR0,23-40148,E-1824,E-1824,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,9-18-23 12:00 AM,2023-09-18T00:00:00.000Z,8-23-23 6:32 AM,2023-08-23T06:32:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,1532,Geelen Counterflow Product Cooler,,No,DDG,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1532,CLEAN COOLER INTERNALS,23-40149,E-1824,E-1824,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,9-18-23 3:00 AM,2023-09-18T03:00:00.000Z,8-23-23 6:32 AM,2023-08-23T06:32:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1532,Geelen Counterflow Product Cooler,,No,DDG,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4871,INSPECT AND CALIBRATE RAIL SCALE,23-40195,SC-2600,SC-2600,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-22-23 12:00 AM,2023-10-22T00:00:00.000Z,6-14-23 3:26 PM,2023-06-14T15:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1281,REPAIR/REPLACE UHMW & METAL AS REQUIRED,23-40167,BE-2109,BE-2109,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 10:00 AM,2023-10-23T10:00:00.000Z,10-30-23 7:44 AM,2023-10-30T07:44:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1494,Remove heads from exchanger,23-40169,E-1502A,E-1502A,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 4:00 AM,2023-10-23T04:00:00.000Z,7-7-23 9:39 AM,2023-07-07T09:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1496,Re-fit heads to exchanger,23-40177,E-1502C,E-1502C,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 4:00 AM,2023-10-23T04:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,MX-1302 - MECHANICAL PM,23-40184,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 2:00 AM,2023-10-23T02:00:00.000Z,,,4,4,,PM,CAN,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,INSPECT WRAP-FLEX COUPLINGS (2),23-40189,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4870,TRUCK SCALE CALIBRATION PM,23-40196,SC-2001,SC-2001,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,7-22-23 12:00 AM,2023-07-22T00:00:00.000Z,5-30-23 6:53 AM,2023-05-30T06:53:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,Yes,No,No,4,1
4870,INSPECT AND CALIBRATE,23-40197,SC-2001,SC-2001,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,7-22-23 12:00 AM,2023-07-22T00:00:00.000Z,5-30-23 6:53 AM,2023-05-30T06:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,Yes,No,No,4,1
1230,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-40201,AT-14125,AT-14125,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-22-23 1:00 AM,2023-06-22T01:00:00.000Z,6-23-23 10:37 AM,2023-06-23T10:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,Weekly Vibration check (GFE I/E),23-40208,MI-1201A,MI-1201A,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-22-23 12:00 AM,2023-06-22T00:00:00.000Z,6-26-23 10:55 AM,2023-06-26T10:55:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1494,E-1502A HPW EXCHANGER  PM,23-40168,E-1502A,E-1502A,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 3:00 PM,2023-10-23T15:00:00.000Z,7-7-23 9:39 AM,2023-07-07T09:39:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1494,Clean exchanger (HPW),23-40170,E-1502A,E-1502A,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 6:00 AM,2023-10-23T06:00:00.000Z,7-7-23 9:39 AM,2023-07-07T09:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1496,Remove heads from exchanger,23-40174,E-1502C,E-1502C,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 4:00 AM,2023-10-23T04:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,INSPECT MIXER INTERNALS,23-40186,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1280,BE-2107 INSPECT/REPAIR (UMHW),23-40165,BE-2107,BE-2107,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:44 AM,2023-10-30T07:44:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1494,Inspect exchanger (GFE),23-40171,E-1502A,E-1502A,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:30 AM,2023-10-23T00:30:00.000Z,7-7-23 9:39 AM,2023-07-07T09:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1496,Inspect exchanger (GFE),23-40176,E-1502C,E-1502C,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:30 AM,2023-10-23T00:30:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,SAFETY,23-40185,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,MI-1201B - WEEKLY PM & ROTATION CHANGE,23-40203,MI-1201B,MI-1201B,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-28-23 12:35 PM,2023-06-28T12:35:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,Weekly Vibration check (GFE I/E),23-40205,MI-1201B,MI-1201B,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-28-23 12:35 PM,2023-06-28T12:35:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1280,BE-2107 - INSPECTION AND REPAIR (RHINO HIDE),23-40164,BE-2107,BE-2107,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:44 AM,2023-10-30T07:44:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1496,E-1502C HPW EXCHANGER PM,23-40173,E-1502C,E-1502C,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 3:00 PM,2023-10-23T15:00:00.000Z,,,4,4,,PM,CAN,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1496,Clean exchanger (HPW),23-40175,E-1502C,E-1502C,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 6:00 AM,2023-10-23T06:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,MOTOR,23-40192,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,MI-1201B - MECHANICAL PM,23-40202,MI-1201B,MI-1201B,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-26-23 12:30 AM,2023-06-26T00:30:00.000Z,6-28-23 12:35 PM,2023-06-28T12:35:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,MI-1201B - VISUAL GREASE CHECK,23-40204,MI-1201B,MI-1201B,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-28-23 12:35 PM,2023-06-28T12:35:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1281,BE-2109 - INSPECTION AND REPAIR (RHINO HIDE),23-40166,BE-2109,BE-2109,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 10:00 AM,2023-10-23T10:00:00.000Z,10-30-23 7:44 AM,2023-10-30T07:44:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1494,Re-fit heads to exchanger,23-40172,E-1502A,E-1502A,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 4:00 AM,2023-10-23T04:00:00.000Z,7-7-23 9:39 AM,2023-07-07T09:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,INSPECT DRIVE BELTS ON SEW DRIVE,23-40187,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,CHECK MIXER SHAFT PACKING GLANDS,23-40188,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,CHECK OIL LEVEL IN SEW DRIVE GEARBOX,23-40190,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,CHECK AD6 INPUT SHAFT FOR OIL LEAKAGE,23-40191,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
3563,BASE BOLTS,23-40193,MX-1302,MX-1302,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4871,RAIL SCALE CALIBRATION  PM,23-40194,SC-2600,SC-2600,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,10-22-23 12:00 AM,2023-10-22T00:00:00.000Z,6-14-23 3:26 PM,2023-06-14T15:26:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,HAMMERMILL WEEKLY PM & ROTATION CHANGE,23-40207,MI-1201A,MI-1201A,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-22-23 12:00 AM,2023-06-22T00:00:00.000Z,6-26-23 10:55 AM,2023-06-26T10:55:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-40256,2200,2200,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 12:30 AM,2023-06-26T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700",23-40254,1600,1600,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 12:30 AM,2023-06-26T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-40259,1800,1800,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:59 PM,2023-06-26T13:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5531,REPLACE MANWAY GASKET,23-40215,TK-6610,TK-6610,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,11-26-24 10:52 AM,2024-11-26T10:52:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5532,OPEN MANWAY,23-40219,TK-6611,TK-6611,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,9-12-24 6:37 AM,2024-09-12T06:37:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-40243,1500,1500,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:31 PM,2023-06-26T13:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-40248,1800,1800,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-40251,2100,2100,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 2:30 AM,2023-06-26T02:30:00.000Z,6-26-23 1:59 PM,2023-06-26T13:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1500, 6500",23-40252,1500,1500,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 12:30 AM,2023-06-26T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5531,[CSE] HPW TANK AND IMMERSION HEATER THERMAL WELL,23-40211,TK-6610,TK-6610,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,11-12-24 4:00 AM,2024-11-12T04:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1293,BL-1804D - WEEKLY BEARING GREASING,23-40236,BL-1804D,BL-1804D,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1274,BE-1201 - MECHANICAL PM,23-40238,BE-1201,BE-1201,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-20-23 2:30 AM,2023-10-20T02:30:00.000Z,10-30-23 7:44 AM,2023-10-30T07:44:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1500, 6500",23-40242,1500,1500,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-40261,AT-84505,AT-84505,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-22-23 1:00 AM,2023-06-22T01:00:00.000Z,6-23-23 10:37 AM,2023-06-23T10:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5532,CSE-HPW TANK AND IMMERSION HEATER THERMAL WELL,23-40217,TK-6611,TK-6611,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-31-24 12:00 AM,2024-10-31T00:00:00.000Z,9-11-24 4:00 AM,2024-09-11T04:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700",23-40244,1600,1600,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5531,OPEN MANWAY,23-40213,TK-6610,TK-6610,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,11-26-24 10:52 AM,2024-11-26T10:52:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5532,SCAFFOLD REQUIRED AT MANWAY,23-40218,TK-6611,TK-6611,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,9-12-24 6:37 AM,2024-09-12T06:37:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5532,"HPW/SPIN TANK, CLEAN IMMERSION HEATER THERMAL WELL",23-40220,TK-6611,TK-6611,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,9-12-24 6:37 AM,2024-09-12T06:37:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-40247,2200,2200,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-27-23 2:58 PM,2023-06-27T14:58:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-40249,1800,1800,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-27-23 2:59 PM,2023-06-27T14:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-40258,1800,1800,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5531,SCAFFOLD REQUIRED AT MANWAY,23-40212,TK-6610,TK-6610,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,11-26-24 10:52 AM,2024-11-26T10:52:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5531,"HPW/SPIN TANK, CLEAN IMMERSION HEATER THERMAL WELL",23-40214,TK-6610,TK-6610,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,11-26-24 10:52 AM,2024-11-26T10:52:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5531,CLOSE MANWAY,23-40216,TK-6610,TK-6610,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,11-26-24 10:52 AM,2024-11-26T10:52:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5532,REPLACE MANWAY GASKET,23-40221,TK-6611,TK-6611,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,9-12-24 6:37 AM,2024-09-12T06:37:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
5532,CLOSE MANWAY,23-40222,TK-6611,TK-6611,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,9-12-24 6:37 AM,2024-09-12T06:37:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,5S AND STOCKROOM AUDIT-WEEKLY PM,23-40235,MAINTENANCE,MAINTENANCE,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 10:15 AM,2023-06-26T10:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1274,BUCKET ELEVATOR PM,23-40239,BE-1201,BE-1201,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,10-20-23 12:00 AM,2023-10-20T00:00:00.000Z,10-30-23 7:44 AM,2023-10-30T07:44:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-40240,2100,2100,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 2:00 AM,2023-06-26T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-40241,2100,2100,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 5:00 AM,2023-06-26T05:00:00.000Z,6-29-23 6:42 AM,2023-06-29T06:42:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-40245,1600,1600,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:31 PM,2023-06-26T13:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-40246,2200,2200,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:00 AM,2023-06-26T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-40250,2100,2100,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 12:30 AM,2023-06-26T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-40255,1600,1600,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-26-23 1:59 PM,2023-06-26T13:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1485,TA23 Fall E1305 HPW Plate,23-40359,E-1305,E-1305,,,5-29-23 6:49 AM,2023-05-29T06:49:00.000Z,10-24-23 12:14 PM,2023-10-24T12:14:00.000Z,10-27-23 11:05 AM,2023-10-27T11:05:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,Inspect steam leak on HPA60 piping (VOLLMER),23-40361,3600-26K-06,3600-26K-06,,,5-29-23 6:52 AM,2023-05-29T06:52:00.000Z,4-30-24 2:06 PM,2024-04-30T14:06:00.000Z,5-23-24 12:57 PM,2024-05-23T12:57:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
7707,TA23 Fall - V-1645 PM  (to become yearly),23-40362,V-1645,V-1645,,,5-29-23 6:53 AM,2023-05-29T06:53:00.000Z,10-31-23 7:32 AM,2023-10-31T07:32:00.000Z,1-13-25 7:50 AM,2025-01-13T07:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,Storage Room Reconfiguration,23-40363,BU-ADMIN,BU-ADMIN,,,5-29-23 6:55 AM,2023-05-29T06:55:00.000Z,6-18-23 4:06 PM,2023-06-18T16:06:00.000Z,6-5-23 7:06 PM,2023-06-05T19:06:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,DDGS Loadout Bunker Camera - please move so we can see both sides,23-40364,CAM-0014,CAM-0014,,,5-29-23 7:10 AM,2023-05-29T07:10:00.000Z,7-7-23 8:37 AM,2023-07-07T08:37:00.000Z,12-1-23 2:03 PM,2023-12-01T14:03:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1526,SD2023 - Open Clean & Inspect E-1595,23-40365,E-1595,E-1595,,,5-29-23 7:13 AM,2023-05-29T07:13:00.000Z,10-31-23 10:26 AM,2023-10-31T10:26:00.000Z,,,4,4,,SD,WPLAN,N,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
6310,TA24 Spring - V-1640 PM SEND OUT FOR REBUILD,23-40366,V-1640,V-1640,,,5-29-23 7:14 AM,2023-05-29T07:14:00.000Z,4-30-24 7:44 AM,2024-04-30T07:44:00.000Z,10-15-25 5:00 AM,2025-10-15T05:00:00.000Z,4,4,,PM,COMP,N,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1524,SD2023 - Open Clean & Inspect E-1593,23-40367,E-1593,E-1593,,,5-29-23 7:15 AM,2023-05-29T07:15:00.000Z,10-31-23 9:02 AM,2023-10-31T09:02:00.000Z,10-31-23 2:51 PM,2023-10-31T14:51:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
4603,PT-15506 Failed Bad IO,23-40368,PT-15506,PT-15506,,,5-29-23 7:18 AM,2023-05-29T07:18:00.000Z,7-31-23 11:30 AM,2023-07-31T11:30:00.000Z,6-12-23 12:30 PM,2023-06-12T12:30:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1507,HPW & Further tubular inspection for E-1522,23-40369,E-1522,E-1522,,,5-29-23 7:21 AM,2023-05-29T07:21:00.000Z,4-30-24 10:47 AM,2024-04-30T10:47:00.000Z,10-31-23 2:51 PM,2023-10-31T14:51:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,"Remount \"snow clearing station near QA lab",23-40370,CHATHAM,CHATHAM,,,5-29-23 7:22 AM,2023-05-29T07:22:00.000Z,6-26-23 2:30 PM,2023-06-26T14:30:00.000Z,6-12-23 5:30 PM,2023-06-12T17:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1507,TA24 - Welding repair required on E-1522,23-40371,E-1522,E-1522,,,5-29-23 7:25 AM,2023-05-29T07:25:00.000Z,4-30-24 11:28 AM,2024-04-30T11:28:00.000Z,,,4,4,,CO,SCHED,N,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,Mount Monitor For Security Camera's in Alcohol loading Trailer.,23-40372,2200,2200,,,5-29-23 7:26 AM,2023-05-29T07:26:00.000Z,6-18-23 3:00 PM,2023-06-18T15:00:00.000Z,6-4-23 5:57 PM,2023-06-04T17:57:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
6675,GA Line to TK1402 and TK11402 is plugged,23-40373,P-1310C,P-1310C,,,5-29-23 7:32 AM,2023-05-29T07:32:00.000Z,6-11-23 2:55 PM,2023-06-11T14:55:00.000Z,10-30-23 7:44 AM,2023-10-30T07:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
6315,Ammonia line to TK1402 is plugged,23-40374,V-2404,V-2404,,,5-29-23 7:39 AM,2023-05-29T07:39:00.000Z,7-31-23 3:00 PM,2023-07-31T15:00:00.000Z,7-18-23 5:01 PM,2023-07-18T17:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
6796,Lab water system not getting enough city water supply,23-40375,QC LAB,QC LAB,,,5-29-23 7:41 AM,2023-05-29T07:41:00.000Z,5-31-23 11:20 AM,2023-05-31T11:20:00.000Z,6-7-23 7:56 AM,2023-06-07T07:56:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
6386,Rebuild air actuated valves on WS-3501A. Source parts to complete work,23-40376,WS-3501A,WS-3501A,,,5-29-23 7:50 AM,2023-05-29T07:50:00.000Z,5-31-23 1:47 PM,2023-05-31T13:47:00.000Z,9-19-24 9:26 AM,2024-09-19T09:26:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
6387,Rebuild air actuated valves on WS-3501B. Source parts to complete work,23-40377,WS-3501B,WS-3501B,,,5-29-23 7:52 AM,2023-05-29T07:52:00.000Z,6-1-23 1:51 PM,2023-06-01T13:51:00.000Z,9-26-24 11:57 AM,2024-09-26T11:57:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
,Rebuild air actuated valves on WS-3501C. Source parts to complete work,23-40378,3500-26K-01,3500-26K-01,,,5-29-23 7:52 AM,2023-05-29T07:52:00.000Z,6-2-23 1:53 PM,2023-06-02T13:53:00.000Z,9-30-24 10:18 AM,2024-09-30T10:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,No,No,No,4,1
1178,Hook Pumps to water hose,23-40379,P-1511A,P-1511A,,,5-29-23 8:52 AM,2023-05-29T08:52:00.000Z,5-29-23 2:45 PM,2023-05-29T14:45:00.000Z,5-30-23 6:28 AM,2023-05-30T06:28:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,Yes,No,Yes,No,No,4,1
5449,TA25 FALL Replace LT-14707 on TK-11402,23-40380,TK-11402,TK-11402,,KEITH.LIBBRECHT,5-29-23 1:32 PM,2023-05-29T13:32:00.000Z,10-31-23 1:32 PM,2023-10-31T13:32:00.000Z,,,4,4,,CO,SCHED,N,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3707,Install eht on pump discharge,23-40381,P-2401,P-2401,,,5-29-23 2:26 PM,2023-05-29T14:26:00.000Z,3-10-23 10:49 AM,2023-03-10T10:49:00.000Z,8-9-23 2:28 PM,2023-08-09T14:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3707,CSE for dyck access,23-40382,P-2401,P-2401,,,5-29-23 2:27 PM,2023-05-29T14:27:00.000Z,3-10-23 10:49 AM,2023-03-10T10:49:00.000Z,8-9-23 2:28 PM,2023-08-09T14:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3707,Install insulation on line,23-40383,P-2401,P-2401,,,5-29-23 2:27 PM,2023-05-29T14:27:00.000Z,3-10-23 10:49 AM,2023-03-10T10:49:00.000Z,8-9-23 2:28 PM,2023-08-09T14:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3707,Dismantle Scaff,23-40384,P-2401,P-2401,,,5-29-23 2:28 PM,2023-05-29T14:28:00.000Z,3-10-23 10:49 AM,2023-03-10T10:49:00.000Z,8-9-23 2:28 PM,2023-08-09T14:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3707,CSE for dyck access,23-40385,P-2401,P-2401,,,5-29-23 2:28 PM,2023-05-29T14:28:00.000Z,3-10-23 10:49 AM,2023-03-10T10:49:00.000Z,8-9-23 2:28 PM,2023-08-09T14:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
7083,INSPECT SOURCE OF LEAK,23-40387,ME-6602,ME-6602,,,5-29-23 3:06 PM,2023-05-29T15:06:00.000Z,7-25-23 4:10 PM,2023-07-25T16:10:00.000Z,6-8-23 4:33 PM,2023-06-08T16:33:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3158,Replace LT-14307 on TK-1402,23-40386,LT-14307,LT-14307,,KEITH.LIBBRECHT,5-29-23 3:06 PM,2023-05-29T15:06:00.000Z,10-31-23 3:06 PM,2023-10-31T15:06:00.000Z,,,4,4,,CO,SCHED,N,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3156,Replace LT-14107 on TK-1400,23-40388,LT-14107,LT-14107,,KEITH.LIBBRECHT,5-29-23 3:13 PM,2023-05-29T15:13:00.000Z,10-31-24 3:13 PM,2024-10-31T15:13:00.000Z,,,4,4,,CO,WMATL,N,N,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3157,Replace LT-14207 on TK-1401,23-40389,LT-14207,LT-14207,,KEITH.LIBBRECHT,5-29-23 3:16 PM,2023-05-29T15:16:00.000Z,4-30-24 3:16 PM,2024-04-30T15:16:00.000Z,,,4,4,,SD,WMATL,N,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3159,Replace LT-14404 on TK-1403,23-40390,LT-14404,LT-14404,,KEITH.LIBBRECHT,5-29-23 3:18 PM,2023-05-29T15:18:00.000Z,10-31-24 3:18 PM,2024-10-31T15:18:00.000Z,,,4,4,,SD,WMATL,N,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3160,Replace LT-14504 on TK-1404,23-40391,LT-14504,LT-14504,,KEITH.LIBBRECHT,5-29-23 3:20 PM,2023-05-29T15:20:00.000Z,10-31-23 3:20 PM,2023-10-31T15:20:00.000Z,,,4,4,,SD,WMATL,N,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
3174,Replace LT-16104 on TK-1602,23-40393,LT-16104,LT-16104,,KEITH.LIBBRECHT,5-29-23 3:22 PM,2023-05-29T15:22:00.000Z,10-31-23 3:22 PM,2023-10-31T15:22:00.000Z,,,4,4,,SD,WMATL,N,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
,Clean flame arrestors and vent fan screen,23-40394,ME-3601A,ME-3601A,,,5-29-23 3:46 PM,2023-05-29T15:46:00.000Z,5-30-23 3:36 PM,2023-05-30T15:36:00.000Z,5-31-23 10:18 AM,2023-05-31T10:18:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,Yes,Yes,No,No,No,No,4,1
,Reinstall instrumentation on chiller/end bells,23-40402,ME-3251,ME-3251,,,5-30-23 7:56 AM,2023-05-30T07:56:00.000Z,6-5-23 3:33 PM,2023-06-05T15:33:00.000Z,5-29-23 4:30 PM,2023-05-29T16:30:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
1418,Repair CV-1803D possibly burned off belts,23-40504,CV-1803D,CV-1803D,,,6-2-23 12:35 PM,2023-06-02T12:35:00.000Z,6-4-23 12:35 PM,2023-06-04T12:35:00.000Z,5-29-23 4:35 PM,2023-05-29T16:35:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,65,2023-05-29T17:10:00.000Z,2023-05-29T18:00:00.000Z,22.666666666666668,0.9444444444444444,No,No,No,No,No,No,No,Yes,3,1
,1400 AREA - MOTOR GREASING,23-37662,1400,1400,,,4-17-23 1:46 AM,2023-04-17T01:46:00.000Z,5-15-23 12:30 AM,2023-05-15T00:30:00.000Z,5-31-23 1:30 AM,2023-05-31T01:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6388,Re-install drain plug & add oil,23-37761,WS-3502A,WS-3502A,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 12:00 AM,2023-05-14T00:00:00.000Z,5-31-23 10:45 AM,2023-05-31T10:45:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6389,Drain old oil out of the drain plug,23-37764,WS-3502B,WS-3502B,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 12:00 AM,2023-05-14T00:00:00.000Z,5-31-23 10:49 AM,2023-05-31T10:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6389,Remove & clean breather vent - re-install,23-37765,WS-3502B,WS-3502B,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 12:00 AM,2023-05-14T00:00:00.000Z,5-31-23 10:49 AM,2023-05-31T10:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6389,Re-install drain plug & add oil,23-37766,WS-3502B,WS-3502B,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 12:00 AM,2023-05-14T00:00:00.000Z,5-31-23 10:49 AM,2023-05-31T10:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6388,Quarterly oil changes,23-37758,WS-3502A,WS-3502A,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 12:00 AM,2023-05-14T00:00:00.000Z,5-31-23 10:45 AM,2023-05-31T10:45:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6388,Remove & clean breather vent - re-install,23-37760,WS-3502A,WS-3502A,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 12:00 AM,2023-05-14T00:00:00.000Z,5-31-23 10:45 AM,2023-05-31T10:45:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6389,WS-3502B Tonkaflo Pump oil change,23-37762,WS-3502B,WS-3502B,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 1:00 AM,2023-05-14T01:00:00.000Z,5-31-23 2:00 AM,2023-05-31T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6388,WS-3502A Tonkaflo Pump oil change,23-37757,WS-3502A,WS-3502A,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 1:00 AM,2023-05-14T01:00:00.000Z,5-31-23 1:00 AM,2023-05-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6388,Drain old oil out of the drain plug,23-37759,WS-3502A,WS-3502A,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 12:00 AM,2023-05-14T00:00:00.000Z,5-31-23 10:45 AM,2023-05-31T10:45:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
