WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
6389,Quarterly oil changes,23-37763,WS-3502B,WS-3502B,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-14-23 12:00 AM,2023-05-14T00:00:00.000Z,5-31-23 10:49 AM,2023-05-31T10:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
,1400 AREA - AGITATOR MECHANICAL PM,23-38561,1400,1400,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 3:00 AM,2023-05-29T03:00:00.000Z,5-31-23 1:00 AM,2023-05-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6669,K-3301A/B AIR COMPRESSOR 500 HR/ MONTHLY PM,23-38577,K-3301A,K-3301A,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-28-23 12:30 AM,2023-05-28T00:30:00.000Z,5-31-23 10:19 AM,2023-05-31T10:19:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6670,K-3301B - OIL SAMPLE,23-38580,K-3301B,K-3301B,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-28-23 12:30 AM,2023-05-28T00:30:00.000Z,5-31-23 10:43 AM,2023-05-31T10:43:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6670,K-3301A/B AIR COMPRESSOR 500 HR/ MONTHLY PM,23-38581,K-3301B,K-3301B,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-28-23 12:30 AM,2023-05-28T00:30:00.000Z,5-31-23 10:43 AM,2023-05-31T10:43:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
,1300 AREA - AGITATOR MECHANICAL PM,23-38558,1300,1300,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 3:00 AM,2023-05-29T03:00:00.000Z,5-31-23 1:00 AM,2023-05-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
,1600/1700/1900 AREA - AGITATOR MECHANICAL PM,23-38564,1600,1600,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 12:20 AM,2023-05-29T00:20:00.000Z,5-31-23 1:00 AM,2023-05-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
,ME-3601A - LUBE OIL SAMPLE,23-38569,ME-3601A,ME-3601A,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-28-23 12:30 AM,2023-05-28T00:30:00.000Z,5-31-23 12:30 AM,2023-05-31T00:30:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6669,K-3301A - OIL SAMPLE,23-38576,K-3301A,K-3301A,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-28-23 12:30 AM,2023-05-28T00:30:00.000Z,5-31-23 12:30 AM,2023-05-31T00:30:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1500, 6500",23-38626,1500,1500,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-31-23 2:30 AM,2023-05-31T02:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1600, 1660, 1700",23-38628,1600,1600,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-31-23 1:00 AM,2023-05-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-38634,2100,2100,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-31-23 1:00 AM,2023-05-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1500, 6500",23-38636,1500,1500,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-31-23 12:30 AM,2023-05-31T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-38637,1500,1500,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-31-23 10:24 AM,2023-05-31T10:24:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
7046,TORQUE WRENCH - PM SERVICE,23-39001,MTC-000,MTC-000,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-3-23 1:00 AM,2023-06-03T01:00:00.000Z,5-31-23 12:30 AM,2023-05-31T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
7046,Send torque wreches out for independant calibratio,23-39002,MTC-000,MTC-000,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-3-23 1:00 AM,2023-06-03T01:00:00.000Z,5-31-23 8:40 AM,2023-05-31T08:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
6345,I/E MILL PM -  Set Digital Trip for VSH1201A/B/C,23-39576,VSH-12103,VSH-12103,,,5-15-23 9:28 AM,2023-05-15T09:28:00.000Z,6-11-23 1:51 PM,2023-06-11T13:51:00.000Z,5-31-23 9:03 AM,2023-05-31T09:03:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
1296,BL-2501A changeout - low amps,23-39605,BL-2501A,BL-2501A,,,5-17-23 10:21 AM,2023-05-17T10:21:00.000Z,5-31-23 7:58 AM,2023-05-31T07:58:00.000Z,5-30-23 3:58 PM,2023-05-30T15:58:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,Yes,No,No,No,No,No,No,No,1,1
1324,Fire Water System leak,23-39631,BU-MASH,BU-MASH,,,5-18-23 9:31 AM,2023-05-18T09:31:00.000Z,5-31-23 9:31 AM,2023-05-31T09:31:00.000Z,5-31-23 10:01 AM,2023-05-31T10:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
1318,METER PROVING,23-40041,BU-CLOSE,BU-CLOSE,,,5-25-23 7:56 AM,2023-05-25T07:56:00.000Z,6-4-23 7:56 AM,2023-06-04T07:56:00.000Z,5-30-23 3:56 PM,2023-05-30T15:56:00.000Z,4,4,,CMCAL,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,Yes,No,No,No,No,No,No,No,1,1
,ESA ELECTRICAL DEFECTS ISSUE DATE 23/05/03,23-40042,0000,0000,,,5-25-23 8:04 AM,2023-05-25T08:04:00.000Z,6-4-23 8:04 AM,2023-06-04T08:04:00.000Z,5-31-23 10:04 AM,2023-05-31T10:04:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,No,No,Yes,No,No,5,1
4867,CK Sewer sample pump not working (can't draw a sample),23-40395,SA-4102,SA-4102,,,5-29-23 5:27 PM,2023-05-29T17:27:00.000Z,5-31-23 5:12 PM,2023-05-31T17:12:00.000Z,5-30-23 8:42 PM,2023-05-30T20:42:00.000Z,1,1,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,Yes,No,Yes,No,No,4,1
3173,Replace LT-16102 on TK-1601,23-40397,LT-16102,LT-16102,,KEITH.LIBBRECHT,5-30-23 7:31 AM,2023-05-30T07:31:00.000Z,10-31-23 7:32 AM,2023-10-31T07:32:00.000Z,,,4,4,,SD,WMATL,N,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,Yes,No,No,No,No,4,1
3185,Replace LT-17101 on TK-1701,23-40398,LT-17101,LT-17101,,KEITH.LIBBRECHT,5-30-23 7:33 AM,2023-05-30T07:33:00.000Z,10-31-23 7:33 AM,2023-10-31T07:33:00.000Z,,,4,4,,SD,WMATL,N,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,Yes,No,No,No,No,4,1
3685,TA24 Fall - Remove/Clean/Calibrate LT-17110 on TK-1710,23-40399,LT-17110,LT-17110,,,5-30-23 7:37 AM,2023-05-30T07:37:00.000Z,10-31-24 7:37 AM,2024-10-31T07:37:00.000Z,1-13-25 8:36 AM,2025-01-13T08:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,Yes,No,No,No,No,4,1
3142,Replace LT-13110 on TK-1301,23-40400,LT-13110,LT-13110,,KEITH.LIBBRECHT,5-30-23 7:42 AM,2023-05-30T07:42:00.000Z,10-31-23 7:42 AM,2023-10-31T07:42:00.000Z,,,4,4,,SD,WMATL,N,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,Yes,No,No,No,No,4,1
2117,Piping support for piping from RC3 and deluge system,23-40401,FT-57411,FT-57411,,,5-30-23 7:50 AM,2023-05-30T07:50:00.000Z,6-30-23 12:55 PM,2023-06-30T12:55:00.000Z,6-5-23 5:55 PM,2023-06-05T17:55:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,Yes,No,No,No,No,4,1
3148,Replace LT-13511 on TK-1306,23-40403,LT-13511,LT-13511,,,5-30-23 9:09 AM,2023-05-30T09:09:00.000Z,10-31-24 9:09 AM,2024-10-31T09:09:00.000Z,,,4,4,,CO,WMATL,N,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,Yes,No,No,No,No,4,1
3149,Replace LT-13515 on TK-1307,23-40404,LT-13515,LT-13515,,,5-30-23 9:11 AM,2023-05-30T09:11:00.000Z,10-31-24 9:11 AM,2024-10-31T09:11:00.000Z,,,4,4,,CO,WMATL,N,N,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,Yes,No,No,No,No,4,1
3717,Electrical Decommissioning of P-2409,23-40405,P-2409,P-2409,,,5-30-23 9:39 AM,2023-05-30T09:39:00.000Z,6-11-23 2:34 PM,2023-06-11T14:34:00.000Z,6-5-23 5:34 PM,2023-06-05T17:34:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,No,Yes,No,No,No,No,4,1
4499,PSV-57420 - Wrong set pressure and no weep hole in discharge piping,23-40406,PSV-57420,PSV-57420,,,5-30-23 10:25 AM,2023-05-30T10:25:00.000Z,10-31-23 9:52 AM,2023-10-31T09:52:00.000Z,10-26-23 8:42 AM,2023-10-26T08:42:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,New truck scale commissioning pre-work,23-40408,0000,0000,,,5-30-23 10:51 AM,2023-05-30T10:51:00.000Z,6-2-23 12:00 AM,2023-06-02T00:00:00.000Z,6-5-23 6:30 AM,2023-06-05T06:30:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,Yes,Yes,No,No,No,No,4,1
4867,CK - sample line failed,23-40409,SA-4102,SA-4102,,,5-30-23 12:56 PM,2023-05-30T12:56:00.000Z,12-21-23 4:15 PM,2023-12-21T16:15:00.000Z,9-11-24 12:42 PM,2024-09-11T12:42:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,66,2023-05-30T15:50:00.000Z,2023-05-30T16:30:00.000Z,1.6666666666666667,0.06944444444444445,No,No,Yes,Yes,No,No,No,No,4,1
,Work with Viraj - Mount switch cabinet in new DDG office,23-39246,2100,2100,,,5-10-23 7:26 AM,2023-05-10T07:26:00.000Z,5-19-23 2:05 PM,2023-05-19T14:05:00.000Z,5-30-23 5:05 PM,2023-05-30T17:05:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,67,2023-05-30T17:30:00.000Z,2023-05-30T18:00:00.000Z,20.5,0.8541666666666666,No,No,No,No,No,No,No,Yes,3,1
,P-1702A - OIL CHANGE/ PM SERVICE,23-31368,P-1702A,P-1702A,,,1-9-23 1:46 AM,2023-01-09T01:46:00.000Z,6-1-23 1:00 AM,2023-06-01T01:00:00.000Z,6-1-23 1:00 AM,2023-06-01T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
5517,install heat trace through new insulation blanket and then have insulation blanket installed,23-31848,TK-3604,TK-3604,,,1-12-23 11:07 AM,2023-01-12T11:07:00.000Z,6-11-23 9:30 AM,2023-06-11T09:30:00.000Z,6-1-23 1:59 PM,2023-06-01T13:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
3593,Centrate to decanter flush line is plugged,23-36743,TK-1710,TK-1710,,,3-27-23 7:33 AM,2023-03-27T07:33:00.000Z,4-21-23 2:30 PM,2023-04-21T14:30:00.000Z,6-1-23 1:50 PM,2023-06-01T13:50:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
3569,OIL SAMPLES - DRYER AREA (Non Prohibited Area),23-37340,MX-1801D,MX-1801D,,,4-10-23 1:48 AM,2023-04-10T01:48:00.000Z,6-1-23 12:30 AM,2023-06-01T00:30:00.000Z,6-1-23 1:00 AM,2023-06-01T01:00:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,3569,DRYER D WET CAKE MIXER (MCC-3806),,No,DRYER D,CH-DRYER_D,CH-DRYER_D:MX1801D.STAIND,MX-1801D,MX,STAIND,"Status indication (open/closed, run/stop)",Mixer (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,ENSURE RELIEF PLUG (IF EQUIPPED) IS OPENED,23-37665,1400,1400,,,4-17-23 1:46 AM,2023-04-17T01:46:00.000Z,5-15-23 12:00 AM,2023-05-15T00:00:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,CLEAN FITTINGS,23-37664,1400,1400,,,4-17-23 1:46 AM,2023-04-17T01:46:00.000Z,5-15-23 12:00 AM,2023-05-15T00:00:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,GREASE TYPES,23-37663,1400,1400,,,4-17-23 1:46 AM,2023-04-17T01:46:00.000Z,5-15-23 12:00 AM,2023-05-15T00:00:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,REPLACE RELIEF PLUG (IF EQUIPPED),23-37666,1400,1400,,,4-17-23 1:46 AM,2023-04-17T01:46:00.000Z,5-15-23 12:00 AM,2023-05-15T00:00:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,1300 AREA MECHANICAL EQUIPMENT GREASING,23-38039,1300,1300,,,4-24-23 1:46 AM,2023-04-24T01:46:00.000Z,5-17-23 6:00 AM,2023-05-17T06:00:00.000Z,6-1-23 2:00 AM,2023-06-01T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
1673,F-2312 N.G.S. FILTER UNIT PM,23-38092,F-2312,F-2312,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-17-23 1:30 AM,2023-05-17T01:30:00.000Z,6-1-23 12:15 AM,2023-06-01T00:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
1543,Removal of excess heat trace and place insulation around valves,23-38420,E-3502,E-3502,,,4-24-23 2:21 PM,2023-04-24T14:21:00.000Z,6-4-23 11:15 AM,2023-06-04T11:15:00.000Z,6-1-23 12:28 PM,2023-06-01T12:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,Repair steam trace line on CG2,23-38425,3690-26K-04,3690-26K-04,,,4-24-23 2:38 PM,2023-04-24T14:38:00.000Z,6-18-23 7:45 PM,2023-06-18T19:45:00.000Z,6-1-23 8:38 AM,2023-06-01T08:38:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
1092,De-Commission HC Feed Pump Valves and Manifolds,23-38497,P-1562A,P-1562A,,,4-27-23 10:09 AM,2023-04-27T10:09:00.000Z,6-4-23 2:32 PM,2023-06-04T14:32:00.000Z,6-1-23 5:32 PM,2023-06-01T17:32:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,3600 MOTOR GREASE PM,23-38556,3600,3600,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:00 AM,2023-05-29T01:00:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,AGITATOR GEARBOX MONTHLY PM CHECKS,23-38562,1400,1400,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:30 AM,2023-05-29T01:30:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,1600 AREA - TEMPERATURE CHECKS,23-38566,1600,1600,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:30 AM,2023-05-29T01:30:00.000Z,5-31-23 3:46 PM,2023-05-31T15:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,1300 AREA - AGITATOR TEMPERATURE CHECKS,23-38560,1300,1300,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:30 AM,2023-05-29T01:30:00.000Z,5-31-23 3:46 PM,2023-05-31T15:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,AGITATOR PM,23-38565,1600,1600,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:30 AM,2023-05-29T01:30:00.000Z,5-31-23 3:46 PM,2023-05-31T15:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTOR,23-38557,3600,3600,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,EURODRIVE AGITATOR GEARBOX PM,23-38559,1300,1300,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:30 AM,2023-05-29T01:30:00.000Z,5-31-23 3:46 PM,2023-05-31T15:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,1400 AREA - AGITATOR TEMPERATURE CHECKS,23-38563,1400,1400,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:30 AM,2023-05-29T01:30:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,MI-1201B - WEEKLY PM & ROTATION CHANGE,23-38613,MI-1201B,MI-1201B,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,6-1-23 3:47 PM,2023-06-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,MI-1201B - VISUAL GREASE CHECK,23-38614,MI-1201B,MI-1201B,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,6-1-23 3:47 PM,2023-06-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,Weekly Vibration check (GFE I/E),23-38615,MI-1201B,MI-1201B,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,6-1-23 3:47 PM,2023-06-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,MI-1201B - MECHANICAL PM,23-38612,MI-1201B,MI-1201B,,,5-1-23 1:47 AM,2023-05-01T01:47:00.000Z,5-29-23 12:30 AM,2023-05-29T00:30:00.000Z,6-1-23 1:00 AM,2023-06-01T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-38625,2100,2100,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 5:00 AM,2023-05-29T05:00:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-38629,1600,1600,,,5-1-23 1:48 AM,2023-05-01T01:48:00.000Z,5-29-23 12:00 AM,2023-05-29T00:00:00.000Z,5-31-23 4:56 PM,2023-05-31T16:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,No,No,No,No,1,1
,build and install Lights,23-38869,0000,0000,,,5-4-23 7:45 AM,2023-05-04T07:45:00.000Z,5-21-23 7:45 AM,2023-05-21T07:45:00.000Z,6-1-23 8:31 AM,2023-06-01T08:31:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
7174,DRYER SCRUBBER PH PROBE PM,23-39012,AE-84404,AE-84404,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-1-23 1:00 AM,2023-06-01T01:00:00.000Z,6-1-23 12:12 AM,2023-06-01T00:12:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,C-1803D pH Meter-Weekly PM,23-39052,AT-84505,AT-84505,,,5-8-23 1:48 AM,2023-05-08T01:48:00.000Z,6-1-23 12:00 AM,2023-06-01T00:00:00.000Z,6-1-23 1:00 AM,2023-06-01T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
1227,PH PROBE CLEANING AND CALIBRATION PM,23-39018,AT-13519,AT-13519,,,5-8-23 1:48 AM,2023-05-08T01:48:00.000Z,6-1-23 12:00 AM,2023-06-01T00:00:00.000Z,6-1-23 12:30 AM,2023-06-01T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,MI-1201A - MECHANICAL PM,23-39025,MI-1201A,MI-1201A,,,5-8-23 1:48 AM,2023-05-08T01:48:00.000Z,6-1-23 12:30 AM,2023-06-01T00:30:00.000Z,6-1-23 2:00 AM,2023-06-01T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
1230,PH PROBE CLEANING AND CALIBRATION PM,23-39020,AT-14125,AT-14125,,,5-8-23 1:48 AM,2023-05-08T01:48:00.000Z,6-1-23 12:00 AM,2023-06-01T00:00:00.000Z,6-1-23 12:12 AM,2023-06-01T00:12:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
1179,AG-1304 - OIL SAMPLING,23-39714,AG-1304,AG-1304,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,5-22-23 12:30 AM,2023-05-22T00:30:00.000Z,6-1-23 1:00 AM,2023-06-01T01:00:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
5532,Oil is Burning TK-6611,23-39970,TK-6611,TK-6611,,,5-23-23 9:18 AM,2023-05-23T09:18:00.000Z,5-19-23 5:24 AM,2023-05-19T05:24:00.000Z,6-1-23 6:42 AM,2023-06-01T06:42:00.000Z,2,2,,CAL,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
,MILL C PLC SWAP CONT,23-40056,1200,1200,,,5-25-23 10:01 AM,2023-05-25T10:01:00.000Z,6-11-23 10:01 AM,2023-06-11T10:01:00.000Z,6-1-23 2:30 PM,2023-06-01T14:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,No,No,Yes,No,No,5,1
6646,PVRV-23207 - Short bolting found,23-40411,PVRV-23207,PVRV-23207,,,5-31-23 6:39 AM,2023-05-31T06:39:00.000Z,4-30-28 10:53 AM,2028-04-30T10:53:00.000Z,10-31-23 2:59 PM,2023-10-31T14:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,Yes,No,No,No,No,4,1
6647,PVRV-23209 - Short bolting found,23-40412,PVRV-23209,PVRV-23209,,,5-31-23 6:41 AM,2023-05-31T06:41:00.000Z,4-30-28 11:01 AM,2028-04-30T11:01:00.000Z,10-31-23 2:59 PM,2023-10-31T14:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,Yes,No,No,No,No,4,1
,Install Bollards to protect the new dryer A shower from vehicle traffic,23-40413,1800,1800,,,5-31-23 6:42 AM,2023-05-31T06:42:00.000Z,6-9-23 12:00 AM,2023-06-09T00:00:00.000Z,6-5-23 12:07 PM,2023-06-05T12:07:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,Yes,No,No,No,No,4,1
4391,Replace PSV-16307 at next service interval,23-40414,PSV-16307,PSV-16307,,,5-31-23 6:44 AM,2023-05-31T06:44:00.000Z,4-30-26 8:13 AM,2026-04-30T08:13:00.000Z,10-26-23 8:40 AM,2023-10-26T08:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,Yes,No,No,No,No,4,1
4394,Replace PSV-16403 at next service interval,23-40415,PSV-16403,PSV-16403,,,5-31-23 6:45 AM,2023-05-31T06:45:00.000Z,4-30-26 9:07 AM,2026-04-30T09:07:00.000Z,10-26-23 8:41 AM,2023-10-26T08:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,Yes,No,No,No,No,4,1
6845,Replace GA-0001 with new unit,23-40416,GA-0001,GA-0001,,,5-31-23 6:47 AM,2023-05-31T06:47:00.000Z,6-16-23 12:00 AM,2023-06-16T00:00:00.000Z,6-16-23 3:00 AM,2023-06-16T03:00:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,Yes,No,No,No,No,4,1
4464,PSV-55205 - Name plate issue found during inspection,23-40417,PSV-55205,PSV-55205,,,5-31-23 6:51 AM,2023-05-31T06:51:00.000Z,12-31-23 9:38 AM,2023-12-31T09:38:00.000Z,,,4,4,,CO,WPLAN,N,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,Yes,No,No,No,No,4,1
3393,Replace vice on utilities bench,23-40418,ME-3601,ME-3601,,,5-31-23 6:53 AM,2023-05-31T06:53:00.000Z,6-16-23 11:49 AM,2023-06-16T11:49:00.000Z,10-26-23 7:19 AM,2023-10-26T07:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,Yes,No,No,No,No,4,1
3828,Troubleshoot PT-18125 for 1. accuracy of operation 2. Application of use,23-40419,PT-18125,PT-18125,,,5-31-23 7:59 AM,2023-05-31T07:59:00.000Z,5-31-23 7:00 PM,2023-05-31T19:00:00.000Z,5-31-23 10:00 AM,2023-05-31T10:00:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,"3635, 3828","PRESSURE TRANSMITTER, PRESSURE TRANSMITTER",,No,DRYER A,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:PT18125.MEAS,PT-18125,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,COMBUSTION AIR TEMP,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,No,Yes,No,No,No,No,4,1
,TA 2023 NE corner of CT missing piece,23-40420,CT-3201,CT-3201,,,5-31-23 8:09 AM,2023-05-31T08:09:00.000Z,4-30-24 6:54 AM,2024-04-30T06:54:00.000Z,5-15-24 7:43 AM,2024-05-15T07:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
7094,TA 2023 ( done with 21-20517) Remove and Replace digester influent header valves on all 4 headers,23-40421,4100,4100,,,5-31-23 8:11 AM,2023-05-31T08:11:00.000Z,4-18-24 2:05 AM,2024-04-18T02:05:00.000Z,5-15-24 7:31 AM,2024-05-15T07:31:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
3395,"TA 2023 Remove, Service, Re-install FZ-10370",23-40422,ME-3602,ME-3602,,,5-31-23 8:18 AM,2023-05-31T08:18:00.000Z,10-24-23 1:31 AM,2023-10-24T01:31:00.000Z,10-31-23 9:14 AM,2023-10-31T09:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1272,"TA 2023 Remove, Service, Re-install FY 69202/69AJB03",23-40423,B-3602,B-3602,,,5-31-23 8:20 AM,2023-05-31T08:20:00.000Z,10-24-23 1:29 AM,2023-10-24T01:29:00.000Z,10-31-23 9:15 AM,2023-10-31T09:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,PRE - Install scaffold,23-40426,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 2:00 AM,2023-05-31T02:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
3393,"TA 2023 Remove, Service, Replace PZI36706",23-40425,ME-3601,ME-3601,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,10-24-23 1:27 AM,2023-10-24T01:27:00.000Z,10-31-23 9:16 AM,2023-10-31T09:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,POST - Remove scaffold,23-40437,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 1:30 AM,2023-05-31T01:30:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,Prepare and Complete Hydrostatic Test,23-40434,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 3:00 AM,2023-05-31T03:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,PRE - Remove end bell insulation,23-40427,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 2:00 AM,2023-05-31T02:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,Reinstall end covers. Torque,23-40433,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 6:00 AM,2023-05-31T06:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,E-1511B HIGH PRESSURE WASH TUBE BUNDLE,23-40424,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,6-2-23 5:00 PM,2023-06-02T17:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,High Pressure tubes - pencil  line and indexing tool,23-40432,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,6-1-23 12:00 AM,2023-06-01T00:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,OPS - De-isolate exchanger,23-40435,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 4:00 AM,2023-05-31T04:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,POST - Install insulation,23-40436,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 2:00 AM,2023-05-31T02:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,"PRE - Hang Rigging, Lights and Tarp equipment below",23-40428,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 2:00 AM,2023-05-31T02:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,OPS - CIP and isolate vessel,23-40429,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 12:00 PM,2023-05-31T12:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,Remove end caps,23-40430,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 6:00 AM,2023-05-31T06:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1503,Inspect channels,23-40431,E-1511B,E-1511B,,,5-31-23 8:25 AM,2023-05-31T08:25:00.000Z,5-31-23 1:00 AM,2023-05-31T01:00:00.000Z,7-12-23 2:11 PM,2023-07-12T14:11:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
2167,TA24 Spring - Install tie-point for future piping connection to syrup loading,23-40439,FT-84401,FT-84401,,,5-31-23 8:29 AM,2023-05-31T08:29:00.000Z,10-31-23 1:14 PM,2023-10-31T13:14:00.000Z,5-27-24 10:18 AM,2024-05-27T10:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
6797,Verify NGS excise meter cable lengths can accommodate relocation,23-40440,FT-23125,FT-23125,,,5-31-23 8:31 AM,2023-05-31T08:31:00.000Z,6-11-23 12:32 PM,2023-06-11T12:32:00.000Z,6-4-23 1:32 PM,2023-06-04T13:32:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
,TA23 - Bin Gator Infrastructure Install (Civil/Mech/Electrical),23-40441,BN-2105,BN-2105,,,5-31-23 8:34 AM,2023-05-31T08:34:00.000Z,10-31-24 3:31 PM,2024-10-31T15:31:00.000Z,,,4,4,,SD,WSCH,N,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1319,TA23- DDG Building Wall Repair - As Needed,23-40442,BU-DDG,BU-DDG,,,5-31-23 8:36 AM,2023-05-31T08:36:00.000Z,4-30-24 3:35 PM,2024-04-30T15:35:00.000Z,6-18-25 8:18 AM,2025-06-18T08:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1576,TA23 Spring HPW HC vacuum system piping,23-40444,E-6564,E-6564,,,5-31-23 8:40 AM,2023-05-31T08:40:00.000Z,4-30-24 3:51 PM,2024-04-30T15:51:00.000Z,12-18-23 12:01 PM,2023-12-18T12:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
,Over cooling of office,23-40447,BU-ADMIN,BU-ADMIN,,,5-31-23 8:52 AM,2023-05-31T08:52:00.000Z,6-2-23 4:30 PM,2023-06-02T16:30:00.000Z,6-23-23 10:31 AM,2023-06-23T10:31:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1296,PREP-RIGGING BLOWER REMOVAL,23-40449,BL-2501A,BL-2501A,,,5-31-23 8:59 AM,2023-05-31T08:59:00.000Z,5-31-23 7:58 AM,2023-05-31T07:58:00.000Z,6-7-23 7:41 AM,2023-06-07T07:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1296,DISCONNECT ELECTRICAL/INST,23-40450,BL-2501A,BL-2501A,,,5-31-23 9:00 AM,2023-05-31T09:00:00.000Z,5-31-23 7:58 AM,2023-05-31T07:58:00.000Z,6-7-23 7:41 AM,2023-06-07T07:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1296,REMOVE BLOWER/CRANE ASSIST,23-40451,BL-2501A,BL-2501A,,,5-31-23 9:01 AM,2023-05-31T09:01:00.000Z,5-31-23 7:58 AM,2023-05-31T07:58:00.000Z,6-7-23 7:41 AM,2023-06-07T07:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1296,RE-INSTALL SPARE BLOWER/CRANE ASSIST,23-40452,BL-2501A,BL-2501A,,,5-31-23 9:01 AM,2023-05-31T09:01:00.000Z,5-31-23 7:58 AM,2023-05-31T07:58:00.000Z,6-7-23 7:41 AM,2023-06-07T07:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1296,RE-CONNECT ELEC/INST,23-40453,BL-2501A,BL-2501A,,,5-31-23 9:02 AM,2023-05-31T09:02:00.000Z,5-31-23 7:58 AM,2023-05-31T07:58:00.000Z,6-7-23 7:41 AM,2023-06-07T07:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1296,REMOVE RIGGING,23-40454,BL-2501A,BL-2501A,,,5-31-23 9:02 AM,2023-05-31T09:02:00.000Z,5-31-23 7:58 AM,2023-05-31T07:58:00.000Z,6-7-23 7:41 AM,2023-06-07T07:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
2074,Install lockable hose storage rack at the closed Receiver,23-40455,FT-39605,FT-39605,,,5-31-23 9:28 AM,2023-05-31T09:28:00.000Z,12-31-23 2:29 PM,2023-12-31T14:29:00.000Z,,,4,4,,CO,WPLAN,N,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
,Replace Main shaft for rotating assembly,23-40456,MI-1201B,MI-1201B,,,5-31-23 9:30 AM,2023-05-31T09:30:00.000Z,10-28-23 2:55 PM,2023-10-28T14:55:00.000Z,10-30-23 7:43 AM,2023-10-30T07:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
3110,Plug @ overfill scully connection disruptions at rail D,23-40457,LSHH-39301D,LSHH-39301D,,,5-31-23 9:32 AM,2023-05-31T09:32:00.000Z,6-11-23 9:10 AM,2023-06-11T09:10:00.000Z,6-7-23 10:10 AM,2023-06-07T10:10:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1311,Repair clean out hook up on BN2104,23-40458,BN-2104,BN-2104,,,5-31-23 9:35 AM,2023-05-31T09:35:00.000Z,8-31-23 2:42 PM,2023-08-31T14:42:00.000Z,8-10-23 1:36 PM,2023-08-10T13:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1135,Suspect TEC is passing through to loading hose.,23-40459,P-2316,P-2316,,,5-31-23 9:38 AM,2023-05-31T09:38:00.000Z,6-11-23 7:34 PM,2023-06-11T19:34:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1135,Repair leak,23-40461,P-2316,P-2316,,,5-31-23 9:39 AM,2023-05-31T09:39:00.000Z,6-11-23 7:34 PM,2023-06-11T19:34:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1135,Investigate and find source of leak,23-40460,P-2316,P-2316,,,5-31-23 9:39 AM,2023-05-31T09:39:00.000Z,6-11-23 7:34 PM,2023-06-11T19:34:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1135,,23-40462,P-2316,P-2316,,,5-31-23 9:40 AM,2023-05-31T09:40:00.000Z,6-11-23 7:34 PM,2023-06-11T19:34:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
1135,Suspect TEC is passing through to loading hose.,23-40463,P-2316,P-2316,,,5-31-23 9:42 AM,2023-05-31T09:42:00.000Z,7-31-23 9:43 AM,2023-07-31T09:43:00.000Z,8-21-23 10:33 AM,2023-08-21T10:33:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
,Change out mixing paddles and bolts,23-40464,MX-1827,MX-1827,,,5-31-23 9:56 AM,2023-05-31T09:56:00.000Z,10-28-23 2:29 PM,2023-10-28T14:29:00.000Z,6-7-23 11:19 AM,2023-06-07T11:19:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2568, 2570","DR-1826 - HIGH SPEED MIXER, MOTOR / 150HP / 1200RPM / TEFC / 575V/3PH/60HZ / FRAME# 447T",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18173.MEAS,IT-18173,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,MX1827 CURRENT INDICATION,MX-1827,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,No,No,Yes,Yes,No,No,No,No,4,1
2541,"May 29, 2023 Dryer A tripped on BMS, the parent culprit was PT-18125",23-40467,DR-1826,DR-1826,,,5-31-23 3:07 PM,2023-05-31T15:07:00.000Z,5-29-23 8:30 PM,2023-05-29T20:30:00.000Z,5-31-23 3:07 PM,2023-05-31T15:07:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,Yes,No,No,No,1,1
2541,"May 30, 2023 Dryer A tripped on BMS, the parent culprit was PT-18125",23-40468,DR-1826,DR-1826,,,5-31-23 3:08 PM,2023-05-31T15:08:00.000Z,5-30-23 7:00 PM,2023-05-30T19:00:00.000Z,5-31-23 3:09 PM,2023-05-31T15:09:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,68,2023-05-31T14:00:00.000Z,2023-05-31T18:40:00.000Z,5.166666666666667,0.2152777777777778,Yes,No,No,No,Yes,No,No,No,1,1
7094,Service Biothane Backflow preventer,23-35277,4100,4100,,,3-8-23 7:09 AM,2023-03-08T07:09:00.000Z,10-31-23 3:27 PM,2023-10-31T15:27:00.000Z,6-8-23 12:17 PM,2023-06-08T12:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,Attached ends to BBQ gas hose extension,23-37157,CHATHAM,CHATHAM,,,4-4-23 7:25 AM,2023-04-04T07:25:00.000Z,5-1-23 9:16 AM,2023-05-01T09:16:00.000Z,6-8-23 6:49 AM,2023-06-08T06:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-37279,CHATHAM,CHATHAM,,,4-10-23 1:47 AM,2023-04-10T01:47:00.000Z,5-8-23 1:30 AM,2023-05-08T01:30:00.000Z,6-8-23 6:49 AM,2023-06-08T06:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER WEEKLY FLUSH,23-37280,CHATHAM,CHATHAM,,,4-10-23 1:47 AM,2023-04-10T01:47:00.000Z,5-8-23 1:30 AM,2023-05-08T01:30:00.000Z,6-8-23 6:49 AM,2023-06-08T06:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,MCC'S HOUSEKEEPING PM,23-37332,CHATHAM,CHATHAM,,,4-10-23 1:48 AM,2023-04-10T01:48:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,6-8-23 6:49 AM,2023-06-08T06:49:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,MCC'S HOUSEKEEPING,23-37333,CHATHAM,CHATHAM,,,4-10-23 1:48 AM,2023-04-10T01:48:00.000Z,5-8-23 12:00 AM,2023-05-08T00:00:00.000Z,6-8-23 6:49 AM,2023-06-08T06:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-37715,CHATHAM,CHATHAM,,,4-17-23 1:47 AM,2023-04-17T01:47:00.000Z,5-15-23 1:30 AM,2023-05-15T01:30:00.000Z,6-8-23 6:48 AM,2023-06-08T06:48:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER WEEKLY FLUSH,23-37716,CHATHAM,CHATHAM,,,4-17-23 1:47 AM,2023-04-17T01:47:00.000Z,5-15-23 1:30 AM,2023-05-15T01:30:00.000Z,6-8-23 6:48 AM,2023-06-08T06:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
3168,AT DCS,23-38106,LT-15610,LT-15610,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,6-8-23 11:20 AM,2023-06-08T11:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
