WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
3167,AT DCS,23-38102,LT-15516,LT-15516,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,6-8-23 11:20 AM,2023-06-08T11:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
3167,IN FIELD,23-38103,LT-15516,LT-15516,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,6-8-23 11:20 AM,2023-06-08T11:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
3167,AT DCS,23-38104,LT-15516,LT-15516,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,6-8-23 11:20 AM,2023-06-08T11:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
3168,IN FIELD,23-38107,LT-15610,LT-15610,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,6-8-23 11:20 AM,2023-06-08T11:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
3168,AT DCS,23-38108,LT-15610,LT-15610,,,4-24-23 1:47 AM,2023-04-24T01:47:00.000Z,5-22-23 12:00 AM,2023-05-22T00:00:00.000Z,6-8-23 11:20 AM,2023-06-08T11:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER WEEKLY FLUSH,23-38583,CHATHAM,CHATHAM,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:30 AM,2023-05-29T01:30:00.000Z,6-8-23 6:48 AM,2023-06-08T06:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-38582,CHATHAM,CHATHAM,,,5-1-23 1:46 AM,2023-05-01T01:46:00.000Z,5-29-23 1:30 AM,2023-05-29T01:30:00.000Z,6-8-23 6:48 AM,2023-06-08T06:48:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,1600 AREA 4 MONTH EQUIPMENT GREASE PM,23-38911,1600,1600,,,5-8-23 1:46 AM,2023-05-08T01:46:00.000Z,6-4-23 1:00 AM,2023-06-04T01:00:00.000Z,6-8-23 4:33 PM,2023-06-08T16:33:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTOR,23-38912,1600,1600,,,5-8-23 1:46 AM,2023-05-08T01:46:00.000Z,6-4-23 12:00 AM,2023-06-04T00:00:00.000Z,6-8-23 4:33 PM,2023-06-08T16:33:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
3161,IN FIELD,23-39007,LT-14607,LT-14607,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-5-23 12:00 AM,2023-06-05T00:00:00.000Z,6-8-23 11:47 AM,2023-06-08T11:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
3161,AT DCS,23-39006,LT-14607,LT-14607,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-5-23 12:00 AM,2023-06-05T00:00:00.000Z,6-8-23 11:47 AM,2023-06-08T11:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
3161,AT DCS,23-39008,LT-14607,LT-14607,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-5-23 12:00 AM,2023-06-05T00:00:00.000Z,6-8-23 11:47 AM,2023-06-08T11:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-38992,CHATHAM,CHATHAM,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-5-23 1:30 AM,2023-06-05T01:30:00.000Z,6-8-23 6:48 AM,2023-06-08T06:48:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER WEEKLY FLUSH,23-38993,CHATHAM,CHATHAM,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-5-23 1:30 AM,2023-06-05T01:30:00.000Z,6-8-23 6:48 AM,2023-06-08T06:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
4868,SC-1301 MECHANICAL CHECKS,23-39004,SC-1301,SC-1301,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-5-23 1:00 AM,2023-06-05T01:00:00.000Z,6-8-23 8:13 AM,2023-06-08T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
4876,SE-2101- CRANKSHAFT GREASING,23-38996,SE-2101,SE-2101,,,5-8-23 1:47 AM,2023-05-08T01:47:00.000Z,6-5-23 1:00 AM,2023-06-05T01:00:00.000Z,6-9-23 12:30 AM,2023-06-09T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-39041,1800,1800,,,5-8-23 1:48 AM,2023-05-08T01:48:00.000Z,6-5-23 12:00 AM,2023-06-05T00:00:00.000Z,6-8-23 8:13 AM,2023-06-08T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,5S AND STOCKROOM AUDIT-WEEKLY PM,23-39029,MAINTENANCE,MAINTENANCE,,,5-8-23 1:48 AM,2023-05-08T01:48:00.000Z,6-5-23 12:00 AM,2023-06-05T00:00:00.000Z,6-9-23 1:00 AM,2023-06-09T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,2100 AREA EQUIPTMENT GREASING,23-39305,2100,2100,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-8-23 6:00 AM,2023-06-08T06:00:00.000Z,6-8-23 8:13 AM,2023-06-08T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,GREASE TYPES,23-39300,1200,1200,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-8-23 12:00 AM,2023-06-08T00:00:00.000Z,6-8-23 8:13 AM,2023-06-08T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,MOTOR GREASING,23-39308,2600,2600,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-8-23 1:30 AM,2023-06-08T01:30:00.000Z,6-8-23 8:13 AM,2023-06-08T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,EMERGENCY LIGHTING - PM SERVICE,23-39313,CHATHAM,CHATHAM,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-10-23 3:00 AM,2023-06-10T03:00:00.000Z,6-9-23 3:00 AM,2023-06-09T03:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,REPLACE RELIEF PLUG (IF EQUIPPED),23-39303,1200,1200,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-8-23 12:00 AM,2023-06-08T00:00:00.000Z,6-8-23 8:13 AM,2023-06-08T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,2600 CONVEYOR / BUCKET ELEVATOR GREASING,23-39307,2600,2600,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-8-23 4:00 AM,2023-06-08T04:00:00.000Z,6-8-23 8:13 AM,2023-06-08T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,CLEAN FITTINGS,23-39301,1200,1200,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-8-23 12:00 AM,2023-06-08T00:00:00.000Z,6-8-23 8:13 AM,2023-06-08T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,ENSURE RELIEF PLUG (IF EQUIPPED) IS OPENED,23-39302,1200,1200,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-8-23 12:00 AM,2023-06-08T00:00:00.000Z,6-8-23 8:13 AM,2023-06-08T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-39317,FQIC-2203,FQIC-2203,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-9-23 12:30 AM,2023-06-09T00:30:00.000Z,6-9-23 12:30 AM,2023-06-09T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-39340,AE-84404,AE-84404,,,5-15-23 1:47 AM,2023-05-15T01:47:00.000Z,6-8-23 2:00 AM,2023-06-08T02:00:00.000Z,6-8-23 3:09 PM,2023-06-08T15:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
7712,H2S TRANSMITTER (AT-41208) BIOTHANE BUILDING GAS DETECTOR CALIBRATION,23-39418,AT-41208,AT-41208,,,5-15-23 1:48 AM,2023-05-15T01:48:00.000Z,6-9-23 1:00 AM,2023-06-09T01:00:00.000Z,6-8-23 11:20 AM,2023-06-08T11:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,ME-3602A - LUBE OIL SAMPLE,23-39385,ME-3602A,ME-3602A,,,5-15-23 1:48 AM,2023-05-15T01:48:00.000Z,6-8-23 12:30 AM,2023-06-08T00:30:00.000Z,6-9-23 12:30 AM,2023-06-09T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-39420,AT-84505,AT-84505,,,5-15-23 1:49 AM,2023-05-15T01:49:00.000Z,6-8-23 1:00 AM,2023-06-08T01:00:00.000Z,6-8-23 3:43 PM,2023-06-08T15:43:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
4870,Work with Mettler Toledo to setup and commission the new truck scale,23-39564,SC-2001,SC-2001,,,5-15-23 7:59 AM,2023-05-15T07:59:00.000Z,6-9-23 12:00 AM,2023-06-09T00:00:00.000Z,6-8-23 3:00 AM,2023-06-08T03:00:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,No,No,Yes,3,1
2021,Trouble Shoot Temp at ANH Accuload; truck loading,23-39653,FT-23402A,FT-23402A,,,5-19-23 12:49 PM,2023-05-19T12:49:00.000Z,5-31-23 2:30 PM,2023-05-31T14:30:00.000Z,6-8-23 3:02 PM,2023-06-08T15:02:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER WEEKLY FLUSH,23-39692,CHATHAM,CHATHAM,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 1:30 AM,2023-06-19T01:30:00.000Z,6-8-23 6:47 AM,2023-06-08T06:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-39691,CHATHAM,CHATHAM,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 1:30 AM,2023-06-19T01:30:00.000Z,6-8-23 6:47 AM,2023-06-08T06:47:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,Mill C Fibre board for 600v separation,23-40480,1200,1200,,,6-1-23 8:44 AM,2023-06-01T08:44:00.000Z,6-11-23 8:44 AM,2023-06-11T08:44:00.000Z,6-8-23 1:44 PM,2023-06-08T13:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,Change out hammers on Mill B,23-40484,MI-1201B,MI-1201B,,,6-1-23 2:19 PM,2023-06-01T14:19:00.000Z,6-8-23 11:30 AM,2023-06-08T11:30:00.000Z,6-8-23 1:30 PM,2023-06-08T13:30:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
,Forklift support for inventory,23-40485,0000,0000,,,6-1-23 2:25 PM,2023-06-01T14:25:00.000Z,6-18-23 2:25 PM,2023-06-18T14:25:00.000Z,6-8-23 3:25 PM,2023-06-08T15:25:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,No,No,Yes,No,No,5,1
1395,Broken Flange on Cooling Tower Overflow Piping,23-40815,CT-3201,CT-3201,,,6-7-23 6:36 AM,2023-06-07T06:36:00.000Z,10-31-23 12:43 PM,2023-10-31T12:43:00.000Z,,,4,4,,CO,WPLAN,N,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
6671,Outlet valve on dryer is sticking causing alarm,23-40817,DR-3301A,DR-3301A,,,6-7-23 6:42 AM,2023-06-07T06:42:00.000Z,6-18-23 6:30 PM,2023-06-18T18:30:00.000Z,6-14-23 9:30 PM,2023-06-14T21:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1154,"Change the mesh Size in one of the P3216 Screens to 1\"",23-40819,P-3216A,P-3216A,,,6-7-23 6:47 AM,2023-06-07T06:47:00.000Z,6-18-23 3:45 PM,2023-06-18T15:45:00.000Z,6-13-23 3:35 PM,2023-06-13T15:35:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
3635,INSTALL NEW TXM,23-40825,PT-18125,PT-18125,,,6-7-23 7:55 AM,2023-06-07T07:55:00.000Z,5-31-23 9:37 PM,2023-05-31T21:37:00.000Z,7-24-23 8:24 AM,2023-07-24T08:24:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"3635, 3828","PRESSURE TRANSMITTER, PRESSURE TRANSMITTER",,No,DRYER A,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:PT18125.MEAS,PT-18125,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,COMBUSTION AIR TEMP,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
3635,REMOVE OLD TXM,23-40824,PT-18125,PT-18125,,,6-7-23 7:55 AM,2023-06-07T07:55:00.000Z,5-31-23 9:37 PM,2023-05-31T21:37:00.000Z,7-24-23 8:24 AM,2023-07-24T08:24:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"3635, 3828","PRESSURE TRANSMITTER, PRESSURE TRANSMITTER",,No,DRYER A,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:PT18125.MEAS,PT-18125,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,COMBUSTION AIR TEMP,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
2007,Flowmeter FT-19122 malfunctioning,23-40831,FT-19122,FT-19122,,,6-7-23 9:26 AM,2023-06-07T09:26:00.000Z,2-23-24 8:20 PM,2024-02-23T20:20:00.000Z,2-20-24 7:30 AM,2024-02-20T07:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
3721,Battery Fault on Fire Pump system (install new battery),23-40832,P-3101A,P-3101A,,,6-7-23 9:55 AM,2023-06-07T09:55:00.000Z,6-14-23 9:51 AM,2023-06-14T09:51:00.000Z,6-9-23 10:53 AM,2023-06-09T10:53:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1325,Install Poly tool boxes at entrance to Mill building & Entrnace to Grain basement to house dust mask,23-40833,BU-MILL,BU-MILL,,,6-7-23 10:02 AM,2023-06-07T10:02:00.000Z,1-22-24 6:58 AM,2024-01-22T06:58:00.000Z,1-5-24 8:58 AM,2024-01-05T08:58:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
5503,"Follow up to RCA, have sign/tool box to house teflon gaskets installed at the Sulphuric Acid offload",23-40834,TK-2402,TK-2402,,,6-7-23 10:12 AM,2023-06-07T10:12:00.000Z,11-19-23 7:16 AM,2023-11-19T07:16:00.000Z,11-8-23 7:00 AM,2023-11-08T07:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1395,INSTALL NEW FLANGE AND HARDWARE,23-40839,CT-3201,CT-3201,,,6-7-23 11:05 AM,2023-06-07T11:05:00.000Z,10-31-23 12:43 PM,2023-10-31T12:43:00.000Z,,,4,4,,CO,WPLAN,N,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1395,REMOVE OLD FLANGE AND HARDWARE,23-40838,CT-3201,CT-3201,,,6-7-23 11:05 AM,2023-06-07T11:05:00.000Z,10-31-23 12:43 PM,2023-10-31T12:43:00.000Z,,,4,4,,CO,WPLAN,N,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
,REMOVE SAFTEY  CAGE,23-40842,MX-1827,MX-1827,,,6-7-23 11:28 AM,2023-06-07T11:28:00.000Z,10-31-23 8:39 AM,2023-10-31T08:39:00.000Z,10-31-23 11:31 AM,2023-10-31T11:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2568, 2570","DR-1826 - HIGH SPEED MIXER, MOTOR / 150HP / 1200RPM / TEFC / 575V/3PH/60HZ / FRAME# 447T",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18173.MEAS,IT-18173,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,MX1827 CURRENT INDICATION,MX-1827,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
,HPW INSIDE MIXER,23-40843,MX-1827,MX-1827,,,6-7-23 11:29 AM,2023-06-07T11:29:00.000Z,10-31-23 8:39 AM,2023-10-31T08:39:00.000Z,10-31-23 11:31 AM,2023-10-31T11:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2568, 2570","DR-1826 - HIGH SPEED MIXER, MOTOR / 150HP / 1200RPM / TEFC / 575V/3PH/60HZ / FRAME# 447T",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18173.MEAS,IT-18173,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,MX1827 CURRENT INDICATION,MX-1827,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
3393,INSTALL NEW VISES,23-40844,ME-3601,ME-3601,,,6-7-23 11:36 AM,2023-06-07T11:36:00.000Z,6-16-23 11:49 AM,2023-06-16T11:49:00.000Z,10-26-23 7:19 AM,2023-10-26T07:19:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
2044,Investigate Low Flow Reading on FT-32301,23-40847,FT-32301,FT-32301,,,6-7-23 12:40 PM,2023-06-07T12:40:00.000Z,6-30-23 7:57 AM,2023-06-30T07:57:00.000Z,6-14-23 9:10 AM,2023-06-14T09:10:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
6283,V-1302 Rupture Disc has ruptured.,23-40848,V-1302,V-1302,,,6-7-23 12:56 PM,2023-06-07T12:56:00.000Z,10-18-23 10:15 AM,2023-10-18T10:15:00.000Z,10-30-23 7:42 AM,2023-10-30T07:42:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1918,Nissan Forklift Guard was Damaged.,23-40856,FLT-001,FLT-001,,,6-7-23 2:11 PM,2023-06-07T14:11:00.000Z,6-12-23 8:56 PM,2023-06-12T20:56:00.000Z,6-13-23 3:15 PM,2023-06-13T15:15:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
4788,TA25 Fall PV-56402 Turn regulator to upright position and re-tube airlines,23-40857,PV-56402,PV-56402,Set for fall shutdown,CHRIS.GAGNIER,6-7-23 2:17 PM,2023-06-07T14:17:00.000Z,6-30-24 9:38 AM,2024-06-30T09:38:00.000Z,,,4,4,,SD,SCHED,N,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1363,INSPECT INSUALTION REQUIREMENT FOR REPAIR,23-40860,C-1571,C-1571,,,6-7-23 2:22 PM,2023-06-07T14:22:00.000Z,10-31-23 3:07 PM,2023-10-31T15:07:00.000Z,,,4,4,,CO,WSCH,N,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1359,REPAIR CAULKING AND INSULATION,23-40864,C-1511,C-1511,,,6-7-23 2:24 PM,2023-06-07T14:24:00.000Z,10-31-23 4:00 PM,2023-10-31T16:00:00.000Z,9-14-23 6:50 AM,2023-09-14T06:50:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1224,REMOVE METER,23-40865,AT-13119,AT-13119,,,6-7-23 2:27 PM,2023-06-07T14:27:00.000Z,12-31-22 1:34 PM,2022-12-31T13:34:00.000Z,7-2-24 2:49 PM,2024-07-02T14:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1224,INSTALL NEW METER,23-40866,AT-13119,AT-13119,,,6-7-23 2:27 PM,2023-06-07T14:27:00.000Z,12-31-22 1:34 PM,2022-12-31T13:34:00.000Z,7-2-24 2:49 PM,2024-07-02T14:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1224,PREP ONE FROM SVC TO SEND OUT FOR RE-CAL,23-40867,AT-13119,AT-13119,,,6-7-23 2:28 PM,2023-06-07T14:28:00.000Z,12-31-22 1:34 PM,2022-12-31T13:34:00.000Z,7-2-24 2:49 PM,2024-07-02T14:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
2299,FV-59201 Replace Obsolete Positioner /Actuator/ Valve (everest),23-40869,FV-59201,FV-59201,,,6-7-23 2:30 PM,2023-06-07T14:30:00.000Z,10-31-24 10:01 AM,2024-10-31T10:01:00.000Z,7-10-24 11:41 AM,2024-07-10T11:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
2479,IMF TO SCOPE & WELD REPAIR AS NEEDED,23-40870,GW-2307,GW-2307,,,6-7-23 2:31 PM,2023-06-07T14:31:00.000Z,3-28-22 9:39 AM,2022-03-28T09:39:00.000Z,7-24-24 9:32 AM,2024-07-24T09:32:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
,Several items left over from SD or repairs that need to be brought down from 117 level/mezzanine,23-40875,DECK-EL117,DECK-EL117,,,6-7-23 2:36 PM,2023-06-07T14:36:00.000Z,7-31-23 8:22 AM,2023-07-31T08:22:00.000Z,7-5-23 12:42 PM,2023-07-05T12:42:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
3395,INSTALL NEW INSULATION ON LINES,23-40876,ME-3602,ME-3602,,,6-7-23 2:39 PM,2023-06-07T14:39:00.000Z,4-23-22 1:06 AM,2022-04-23T01:06:00.000Z,7-23-24 1:16 PM,2024-07-23T13:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
,REMOVE ALL PIPING UP TO FLANGES,23-40877,0000,0000,,,6-7-23 2:41 PM,2023-06-07T14:41:00.000Z,8-31-23 2:25 PM,2023-08-31T14:25:00.000Z,,,4,4,,CO,WSCH,N,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
,REMOVE INSULATION,23-40878,0000,0000,,,6-7-23 2:43 PM,2023-06-07T14:43:00.000Z,8-31-23 2:25 PM,2023-08-31T14:25:00.000Z,,,4,4,,CO,WSCH,N,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
3632,REPLACE INSULATION / CLADDING,23-40879,LSH-18210,LSH-18210,,,6-7-23 2:45 PM,2023-06-07T14:45:00.000Z,12-31-22 5:25 PM,2022-12-31T17:25:00.000Z,3-27-24 1:51 PM,2024-03-27T13:51:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,3632,RF CAPACITANCE LEVEL SENSOR,,No,DRYER A,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
2246,Repair Cable pulled out of Positioner on FV-56108,23-40880,FV-56108,FV-56108,,,6-7-23 2:59 PM,2023-06-07T14:59:00.000Z,6-30-23 9:26 AM,2023-06-30T09:26:00.000Z,6-11-23 10:26 AM,2023-06-11T10:26:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
1648,Shorten Heat trace - re-insulate (Top of EV-1610/1620),23-40881,EV-1620,EV-1620,,,6-7-23 3:00 PM,2023-06-07T15:00:00.000Z,6-30-23 3:00 PM,2023-06-30T15:00:00.000Z,6-12-23 3:45 PM,2023-06-12T15:45:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
,P-3203A - Replace Volute and Impellor,23-40883,P-3203A,P-3203A,,,6-7-23 3:12 PM,2023-06-07T15:12:00.000Z,9-30-23 3:58 PM,2023-09-30T15:58:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
,REMOVE INSULATION,23-40884,6570-26K-04,6570-26K-04,,,6-7-23 3:13 PM,2023-06-07T15:13:00.000Z,11-30-22 12:57 PM,2022-11-30T12:57:00.000Z,12-4-24 7:50 PM,2024-12-04T19:50:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
,INSPECT LEAK (CMF),23-40885,6570-26K-04,6570-26K-04,,,6-7-23 3:13 PM,2023-06-07T15:13:00.000Z,11-30-22 12:57 PM,2022-11-30T12:57:00.000Z,12-4-24 7:50 PM,2024-12-04T19:50:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,70,2023-06-08T03:40:00.000Z,2023-06-08T04:20:00.000Z,164.33333333333334,6.847222222222222,No,No,No,Yes,No,No,No,No,4,1
3629,P 1570B seal leak and check valve replacement,23-36861,P-1570B,P-1570B,,,3-31-23 2:11 PM,2023-03-31T14:11:00.000Z,6-30-23 11:00 AM,2023-06-30T11:00:00.000Z,6-14-23 11:00 PM,2023-06-14T23:00:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,No,No,No,No,Yes,3,1
,MONTHLY VIBRATION CHECK,23-36895,CHATHAM,CHATHAM,,,4-3-23 1:45 AM,2023-04-03T01:45:00.000Z,4-29-23 11:00 AM,2023-04-29T11:00:00.000Z,6-15-23 9:41 AM,2023-06-15T09:41:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1600, 1660, 1700",23-39401,1600,1600,,,5-15-23 1:48 AM,2023-05-15T01:48:00.000Z,6-12-23 12:00 AM,2023-06-12T00:00:00.000Z,6-16-23 2:00 AM,2023-06-16T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,No,No,Yes,No,No,5,1
,1800 AREA - DRYER D BLOWER MOTOR GREASING,23-39682,1840,1840,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-15-23 12:00 AM,2023-06-15T00:00:00.000Z,6-15-23 1:30 AM,2023-06-15T01:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER  MONTHLY CHECK,23-39707,3800,3800,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 8:12 AM,2023-06-15T08:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER  MONTHLY CHECK,23-39709,3800,3800,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 8:23 AM,2023-06-15T08:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER - (XFMR-3805)  - PM SERVICE,23-39710,3800,3800,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 1:00 AM,2023-06-15T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER  MONTHLY CHECK,23-39713,3800,3800,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 8:20 AM,2023-06-15T08:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER - (XFMR-3803)  - PM SERVICE,23-39706,3800,3800,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 1:00 AM,2023-06-15T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER - (XFMR-3806)  - PM SERVICE,23-39712,3800,3800,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 1:00 AM,2023-06-15T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER  MONTHLY CHECK,23-39711,3800,3800,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 8:17 AM,2023-06-15T08:17:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
7174,DRYER SCRUBBER PH PROBE PM,23-39725,AE-84404,AE-84404,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-15-23 1:00 AM,2023-06-15T01:00:00.000Z,6-15-23 12:30 AM,2023-06-15T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER - (XFMR-3804)  - PM SERVICE,23-39708,3800,3800,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 1:00 AM,2023-06-15T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER - (XFMR-3804B)  - PM SERVICE,23-39754,3800,3800,,,5-22-23 1:48 AM,2023-05-22T01:48:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 1:00 AM,2023-06-15T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,TRANSFORMER  MONTHLY CHECK,23-39755,3800,3800,,,5-22-23 1:48 AM,2023-05-22T01:48:00.000Z,6-17-23 12:45 AM,2023-06-17T00:45:00.000Z,6-15-23 8:25 AM,2023-06-15T08:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,Assistance with inventory,23-40927,BU-ADMIN,BU-ADMIN,,,6-8-23 9:17 AM,2023-06-08T09:17:00.000Z,,,6-15-23 10:17 AM,2023-06-15T10:17:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,INSPECT SCREW CONVEYOR,23-41202,CV-1826A,CV-1826A,,,6-12-23 1:49 AM,2023-06-12T01:49:00.000Z,7-10-23 7:00 AM,2023-07-10T07:00:00.000Z,6-15-23 8:47 AM,2023-06-15T08:47:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,CV-1826A MECHANICAL PM,23-41197,CV-1826A,CV-1826A,,,6-12-23 1:49 AM,2023-06-12T01:49:00.000Z,7-10-23 10:00 AM,2023-07-10T10:00:00.000Z,6-15-23 8:47 AM,2023-06-15T08:47:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-41199,CV-1826A,CV-1826A,,,6-12-23 1:49 AM,2023-06-12T01:49:00.000Z,7-10-23 7:00 AM,2023-07-10T07:00:00.000Z,6-15-23 8:47 AM,2023-06-15T08:47:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,INSPECT GEARBOX,23-41201,CV-1826A,CV-1826A,,,6-12-23 1:49 AM,2023-06-12T01:49:00.000Z,7-10-23 7:00 AM,2023-07-10T07:00:00.000Z,6-15-23 8:47 AM,2023-06-15T08:47:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-41198,CV-1826A,CV-1826A,,,6-12-23 1:49 AM,2023-06-12T01:49:00.000Z,7-10-23 7:00 AM,2023-07-10T07:00:00.000Z,6-15-23 8:47 AM,2023-06-15T08:47:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,INSPECT PILLOW BLOCK BEARINGS,23-41200,CV-1826A,CV-1826A,,,6-12-23 1:49 AM,2023-06-12T01:49:00.000Z,7-10-23 7:00 AM,2023-07-10T07:00:00.000Z,6-15-23 8:47 AM,2023-06-15T08:47:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
,INSPECT CONVEYOR TROUGH,23-41203,CV-1826A,CV-1826A,,,6-12-23 1:49 AM,2023-06-12T01:49:00.000Z,7-10-23 7:00 AM,2023-07-10T07:00:00.000Z,6-15-23 8:47 AM,2023-06-15T08:47:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,No,No,No,No,1,1
2640,REPLACE ALL VALVES WITH NEW,23-41459,HV-41112,HV-41112,,,6-14-23 6:54 AM,2023-06-14T06:54:00.000Z,6-30-23 4:04 PM,2023-06-30T16:04:00.000Z,9-9-24 7:43 AM,2024-09-09T07:43:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
1323,Keith L - Install Receptacles in new Grain Receiving building,23-41460,BU-GHR,BU-GHR,,,6-14-23 7:36 AM,2023-06-14T07:36:00.000Z,6-30-23 12:34 PM,2023-06-30T12:34:00.000Z,6-20-23 5:36 PM,2023-06-20T17:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
1323,Wire up 2 receptacles as stated,23-41463,BU-GHR,BU-GHR,,,6-14-23 7:38 AM,2023-06-14T07:38:00.000Z,6-30-23 12:34 PM,2023-06-30T12:34:00.000Z,6-23-23 12:38 PM,2023-06-23T12:38:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
1323,Have a look to see what material is needed,23-41461,BU-GHR,BU-GHR,,,6-14-23 7:38 AM,2023-06-14T07:38:00.000Z,6-30-23 12:34 PM,2023-06-30T12:34:00.000Z,6-23-23 12:38 PM,2023-06-23T12:38:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
,INSTALL NEW PANEL BREATHERS,23-41462,3200-26K-09,3200-26K-09,,,6-14-23 7:38 AM,2023-06-14T07:38:00.000Z,6-14-23 1:58 PM,2023-06-14T13:58:00.000Z,7-1-24 8:58 AM,2024-07-01T08:58:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
1315,Grounding Rod sticking out of the ground to be removed. STEVE MOORE IS AWARE.,23-41465,BU-ALCO,BU-ALCO,,,6-14-23 7:50 AM,2023-06-14T07:50:00.000Z,6-21-23 4:19 PM,2023-06-21T16:19:00.000Z,6-14-23 5:04 PM,2023-06-14T17:04:00.000Z,4,4,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
,Mash hydroheater not responding properly,23-41467,EJ-1302,EJ-1302,,,6-14-23 7:57 AM,2023-06-14T07:57:00.000Z,6-15-23 8:56 AM,2023-06-15T08:56:00.000Z,6-14-23 10:56 AM,2023-06-14T10:56:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
2044,(PRE)BUILD SCAFF TO ACCESS,23-41468,FT-32301,FT-32301,,,6-14-23 7:57 AM,2023-06-14T07:57:00.000Z,6-30-23 7:57 AM,2023-06-30T07:57:00.000Z,6-14-23 9:10 AM,2023-06-14T09:10:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
2044,INVESTIGATE AND PROVIDE REPAIR PLAN,23-41469,FT-32301,FT-32301,,,6-14-23 7:58 AM,2023-06-14T07:58:00.000Z,6-30-23 7:57 AM,2023-06-30T07:57:00.000Z,6-14-23 9:10 AM,2023-06-14T09:10:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
2044,(POST)REMOVE SCAFF,23-41470,FT-32301,FT-32301,,,6-14-23 7:58 AM,2023-06-14T07:58:00.000Z,6-30-23 7:57 AM,2023-06-30T07:57:00.000Z,6-14-23 9:10 AM,2023-06-14T09:10:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
6796,Trend city water flow in lab to validate actual flow,23-41471,QC LAB,QC LAB,,,6-14-23 8:00 AM,2023-06-14T08:00:00.000Z,6-22-23 3:19 PM,2023-06-22T15:19:00.000Z,6-29-23 7:55 AM,2023-06-29T07:55:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
,PSV on Loading Bridge needs service,23-41472,3300-26K-03,3300-26K-03,,,6-14-23 8:04 AM,2023-06-14T08:04:00.000Z,10-31-23 11:17 AM,2023-10-31T11:17:00.000Z,10-31-23 2:59 PM,2023-10-31T14:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
,Alcohol Loading - Heating units still running,23-41476,2300,2300,,,6-14-23 9:02 AM,2023-06-14T09:02:00.000Z,7-7-23 11:32 AM,2023-07-07T11:32:00.000Z,6-19-23 12:32 PM,2023-06-19T12:32:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
4906,Actuator can't open slide gate on BN2105. It seems to be jammed,23-41477,SG-2112,SG-2112,,,6-14-23 9:46 AM,2023-06-14T09:46:00.000Z,6-25-23 1:03 AM,2023-06-25T01:03:00.000Z,6-20-23 1:19 AM,2023-06-20T01:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
4603,Replace failed PT-15506 Bad IO on V-1513,23-41478,PT-15506,PT-15506,,,6-14-23 10:15 AM,2023-06-14T10:15:00.000Z,5-31-24 6:35 AM,2024-05-31T06:35:00.000Z,5-24-24 9:59 AM,2024-05-24T09:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
,Identify all NDX Positoners needing replacement in Plant,23-41479,CHATHAM,CHATHAM,,,6-14-23 10:17 AM,2023-06-14T10:17:00.000Z,7-31-23 10:02 AM,2023-07-31T10:02:00.000Z,6-19-23 1:02 PM,2023-06-19T13:02:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
4603,Replace Failed PT-15506,23-41481,PT-15506,PT-15506,,,6-14-23 10:18 AM,2023-06-14T10:18:00.000Z,9-30-23 6:35 AM,2023-09-30T06:35:00.000Z,5-24-24 9:59 AM,2024-05-24T09:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
,troubleshoot movement of valve,23-41483,EJ-1302,EJ-1302,,,6-14-23 10:20 AM,2023-06-14T10:20:00.000Z,6-15-23 8:56 AM,2023-06-15T08:56:00.000Z,6-14-23 5:31 PM,2023-06-14T17:31:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
7094,Investigate Cracked PVC bushing,23-41487,4100,4100,,,6-14-23 1:18 PM,2023-06-14T13:18:00.000Z,6-30-23 1:18 PM,2023-06-30T13:18:00.000Z,7-19-23 6:46 AM,2023-07-19T06:46:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
5514,Install and hook up new salt tank TK-3510,23-41488,TK-3510,TK-3510,,,6-14-23 2:17 PM,2023-06-14T14:17:00.000Z,7-8-23 2:17 PM,2023-07-08T14:17:00.000Z,7-19-23 6:47 AM,2023-07-19T06:47:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
1144,REPLACE SUCTION VALVE,23-41490,P-3501B,P-3501B,,,6-14-23 2:52 PM,2023-06-14T14:52:00.000Z,10-24-23 1:39 AM,2023-10-24T01:39:00.000Z,11-11-24 2:09 PM,2024-11-11T14:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
1144,REPLACE DISCHARGE VALVE,23-41491,P-3501B,P-3501B,,,6-14-23 2:52 PM,2023-06-14T14:52:00.000Z,10-24-23 1:39 AM,2023-10-24T01:39:00.000Z,11-11-24 2:09 PM,2024-11-11T14:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
1144,REPLACE CHEKC VALVE,23-41492,P-3501B,P-3501B,,,6-14-23 2:53 PM,2023-06-14T14:53:00.000Z,10-24-23 1:39 AM,2023-10-24T01:39:00.000Z,11-11-24 2:09 PM,2024-11-11T14:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,No,No,No,Yes,No,No,No,No,4,1
2208,FV-16101 investigation (Evap feed control),23-41497,FV-16101,FV-16101,,,6-15-23 6:42 AM,2023-06-15T06:42:00.000Z,7-7-23 1:24 PM,2023-07-07T13:24:00.000Z,6-15-23 9:13 AM,2023-06-15T09:13:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,71,2023-06-15T00:00:00.000Z,2023-06-15T14:40:00.000Z,15.666666666666666,0.6527777777777778,Yes,No,No,No,Yes,No,No,No,1,1
1164,Investigate installation of Pump temperature monitoring for P-1314A/B,23-40797,P-1314A,P-1314A,,,6-6-23 7:47 AM,2023-06-06T07:47:00.000Z,7-14-23 2:25 PM,2023-07-14T14:25:00.000Z,6-15-23 3:55 PM,2023-06-15T15:55:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,Yes,No,No,No,No,No,No,No,1,1
2074,Requesting I/E to review current meter-proving connections and plan for improvements,23-40928,FT-39605,FT-39605,,,6-8-23 9:20 AM,2023-06-08T09:20:00.000Z,6-15-23 3:00 PM,2023-06-15T15:00:00.000Z,6-15-23 2:45 PM,2023-06-15T14:45:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,No,No,No,No,Yes,3,1
1427,CV-1823 Stopped running,23-41493,CV-1823,CV-1823,,,6-15-23 1:12 AM,2023-06-15T01:12:00.000Z,6-15-23 2:00 AM,2023-06-15T02:00:00.000Z,6-15-23 6:30 PM,2023-06-15T18:30:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,Yes,No,No,4,1
1323,Viraj - PLC not communicating,23-41494,BU-GHR,BU-GHR,,,6-15-23 6:17 AM,2023-06-15T06:17:00.000Z,6-15-23 8:00 AM,2023-06-15T08:00:00.000Z,6-29-23 12:32 PM,2023-06-29T12:32:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
,Need an electrician (Steve Moore) for Park Ave relocation,23-41495,0000,0000,,,6-15-23 6:36 AM,2023-06-15T06:36:00.000Z,6-30-23 8:14 AM,2023-06-30T08:14:00.000Z,6-20-23 10:15 AM,2023-06-20T10:15:00.000Z,2,2,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
1315,Cable pull for new Screen,23-41496,BU-ALCO,BU-ALCO,,,6-15-23 6:39 AM,2023-06-15T06:39:00.000Z,6-30-23 12:00 PM,2023-06-30T12:00:00.000Z,6-19-23 12:00 PM,2023-06-19T12:00:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
,Remove obsolete wall heater outside of Amanda Dodman's office,23-41498,BU-ADMIN,BU-ADMIN,,,6-15-23 6:44 AM,2023-06-15T06:44:00.000Z,6-30-23 3:37 PM,2023-06-30T15:37:00.000Z,6-19-23 5:07 PM,2023-06-19T17:07:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3387,"May 15th,17th) Combustion tech replaced a board for AC unit #3",23-41504,MCC-3818B,MCC-3818B,,,6-15-23 7:40 AM,2023-06-15T07:40:00.000Z,6-14-23 12:30 PM,2023-06-14T12:30:00.000Z,7-10-23 8:29 AM,2023-07-10T08:29:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
