WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
5003,Remove welded plates from digester PRV valve handle,23-41507,T-4126,T-4126,,,6-15-23 8:01 AM,2023-06-15T08:01:00.000Z,6-30-23 3:23 PM,2023-06-30T15:23:00.000Z,6-23-23 7:00 AM,2023-06-23T07:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
5868,TV-19115 Replace Obsolete Positioner,23-41508,TV-19115,TV-19115,,,6-15-23 8:03 AM,2023-06-15T08:03:00.000Z,6-28-24 12:35 PM,2024-06-28T12:35:00.000Z,10-31-23 9:58 AM,2023-10-31T09:58:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3310,LV-19103B Replace Obsolete positioner,23-41509,LV-19103B,LV-19103B,,,6-15-23 8:04 AM,2023-06-15T08:04:00.000Z,6-28-24 12:33 PM,2024-06-28T12:33:00.000Z,10-31-23 10:00 AM,2023-10-31T10:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
5514,Repiping inlet and outlet of TK-3510 from Bldg.,23-41510,TK-3510,TK-3510,,,6-15-23 8:08 AM,2023-06-15T08:08:00.000Z,6-29-23 3:28 PM,2023-06-29T15:28:00.000Z,8-3-23 8:08 AM,2023-08-03T08:08:00.000Z,4,4,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3379,Clean up and organize MCC-3804 bldg,23-41511,MCC-3804,MCC-3804,,,6-15-23 8:16 AM,2023-06-15T08:16:00.000Z,6-30-23 8:16 AM,2023-06-30T08:16:00.000Z,7-20-23 9:00 AM,2023-07-20T09:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
1001,Complete runout and float checks,23-41527,P-6611,P-6611,,,6-15-23 8:57 AM,2023-06-15T08:57:00.000Z,4-17-23 5:11 PM,2023-04-17T17:11:00.000Z,6-26-23 8:25 AM,2023-06-26T08:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
1001,Clean housing,23-41522,P-6611,P-6611,,,6-15-23 8:57 AM,2023-06-15T08:57:00.000Z,4-17-23 5:11 PM,2023-04-17T17:11:00.000Z,6-26-23 8:25 AM,2023-06-26T08:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
1001,Take measurements,23-41524,P-6611,P-6611,,,6-15-23 8:57 AM,2023-06-15T08:57:00.000Z,4-17-23 5:41 PM,2023-04-17T17:41:00.000Z,6-26-23 8:25 AM,2023-06-26T08:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
1001,Assemble shaft w/ bearings into housing,23-41526,P-6611,P-6611,,,6-15-23 8:57 AM,2023-06-15T08:57:00.000Z,4-17-23 5:41 PM,2023-04-17T17:41:00.000Z,6-26-23 8:25 AM,2023-06-26T08:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
1001,Disassemble pump,23-41521,P-6611,P-6611,,,6-15-23 8:57 AM,2023-06-15T08:57:00.000Z,4-17-23 6:41 PM,2023-04-17T18:41:00.000Z,6-26-23 8:25 AM,2023-06-26T08:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
1001,Wire wheel shaft,23-41523,P-6611,P-6611,,,6-15-23 8:57 AM,2023-06-15T08:57:00.000Z,4-17-23 5:11 PM,2023-04-17T17:11:00.000Z,6-26-23 8:25 AM,2023-06-26T08:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
1001,Install bearings,23-41525,P-6611,P-6611,,,6-15-23 8:57 AM,2023-06-15T08:57:00.000Z,4-17-23 7:11 PM,2023-04-17T19:11:00.000Z,6-26-23 8:25 AM,2023-06-26T08:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3629,Rebuild Rotating assembly out of p-1570b,23-41528,P-1570B,P-1570B,,,6-15-23 9:03 AM,2023-06-15T09:03:00.000Z,6-30-23 9:03 AM,2023-06-30T09:03:00.000Z,6-26-23 2:30 PM,2023-06-26T14:30:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3629,Clean housing,23-41530,P-1570B,P-1570B,,,6-15-23 9:04 AM,2023-06-15T09:04:00.000Z,,,6-26-23 4:12 PM,2023-06-26T16:12:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3629,Wire wheel shaft,23-41531,P-1570B,P-1570B,,,6-15-23 9:04 AM,2023-06-15T09:04:00.000Z,,,6-26-23 4:12 PM,2023-06-26T16:12:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3629,Install bearings,23-41533,P-1570B,P-1570B,,,6-15-23 9:04 AM,2023-06-15T09:04:00.000Z,,,6-26-23 4:12 PM,2023-06-26T16:12:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3629,Assemble shaft w/ bearings into housing,23-41534,P-1570B,P-1570B,,,6-15-23 9:04 AM,2023-06-15T09:04:00.000Z,,,6-26-23 4:12 PM,2023-06-26T16:12:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3629,Disassemble pump,23-41529,P-1570B,P-1570B,,,6-15-23 9:04 AM,2023-06-15T09:04:00.000Z,,,6-26-23 4:12 PM,2023-06-26T16:12:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3629,Take measurements,23-41532,P-1570B,P-1570B,,,6-15-23 9:04 AM,2023-06-15T09:04:00.000Z,,,6-26-23 4:12 PM,2023-06-26T16:12:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
3629,Complete runout and float checks,23-41535,P-1570B,P-1570B,,,6-15-23 9:04 AM,2023-06-15T09:04:00.000Z,,,6-26-23 4:12 PM,2023-06-26T16:12:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,No,Yes,No,No,No,No,4,1
,Found Work TA23 - 1300 CIP double block valves not seating,23-41537,1900,1900,,,6-15-23 10:59 AM,2023-06-15T10:59:00.000Z,7-16-23 10:59 AM,2023-07-16T10:59:00.000Z,7-5-23 2:29 PM,2023-07-05T14:29:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,Yes,Yes,No,No,No,No,4,1
4870,Work with Mettler Toledo to setup and commission the new truck scale,23-41538,SC-2001,SC-2001,,,6-15-23 11:35 AM,2023-06-15T11:35:00.000Z,7-9-23 11:35 AM,2023-07-09T11:35:00.000Z,6-28-23 7:35 PM,2023-06-28T19:35:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,Yes,Yes,No,No,No,No,4,1
1948,Steve I/E - Commission New Accuload ANH 100% (req late shift),23-41541,FQIC-22201,FQIC-22201,,,6-15-23 1:59 PM,2023-06-15T13:59:00.000Z,6-23-23 9:12 AM,2023-06-23T09:12:00.000Z,6-23-23 1:12 PM,2023-06-23T13:12:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,72,2023-06-15T15:40:00.000Z,2023-06-15T16:00:00.000Z,0.6666666666666666,0.027777777777777776,No,No,Yes,Yes,No,No,No,No,4,1
,1800 AREA - DRYER D BLOWER MOTORS,23-39684,1840,1840,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-15-23 12:00 AM,2023-06-15T00:00:00.000Z,6-15-23 4:12 PM,2023-06-15T16:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,73,2023-06-15T16:20:00.000Z,2023-06-15T16:40:00.000Z,3.0,0.125,No,No,No,No,No,No,No,Yes,3,1
,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTOR,23-39683,1840,1840,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-15-23 12:00 AM,2023-06-15T00:00:00.000Z,6-15-23 4:12 PM,2023-06-15T16:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,73,2023-06-15T16:20:00.000Z,2023-06-15T16:40:00.000Z,3.0,0.125,No,No,No,No,No,No,No,Yes,3,1
,MI-1201B - MECHANICAL PM,23-39379,MI-1201B,MI-1201B,,,5-15-23 1:48 AM,2023-05-15T01:48:00.000Z,6-12-23 12:30 AM,2023-06-12T00:30:00.000Z,6-16-23 1:00 AM,2023-06-16T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,74,2023-06-15T19:20:00.000Z,2023-06-16T01:00:00.000Z,7.5,0.3125,Yes,No,No,No,No,No,No,No,1,1
,5S AND STOCKROOM AUDIT-WEEKLY PM,23-39392,MAINTENANCE,MAINTENANCE,,,5-15-23 1:48 AM,2023-05-15T01:48:00.000Z,6-12-23 12:00 AM,2023-06-12T00:00:00.000Z,6-16-23 1:00 AM,2023-06-16T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,74,2023-06-15T19:20:00.000Z,2023-06-16T01:00:00.000Z,7.5,0.3125,Yes,No,No,No,No,No,No,No,1,1
,1200 AREA - MOTOR GREASING,23-39655,1200,1200,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-16-23 1:00 AM,2023-06-16T01:00:00.000Z,6-16-23 1:00 AM,2023-06-16T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,74,2023-06-15T19:20:00.000Z,2023-06-16T01:00:00.000Z,7.5,0.3125,Yes,No,No,No,No,No,No,No,1,1
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-39693,FQIC-2203,FQIC-2203,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-16-23 12:30 AM,2023-06-16T00:30:00.000Z,6-16-23 12:30 AM,2023-06-16T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,74,2023-06-15T19:20:00.000Z,2023-06-16T01:00:00.000Z,7.5,0.3125,Yes,No,No,No,No,No,No,No,1,1
1230,PH PROBE CLEANING AND CALIBRATION PM,23-39738,AT-14125,AT-14125,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-15-23 12:00 AM,2023-06-15T00:00:00.000Z,6-16-23 1:00 AM,2023-06-16T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,74,2023-06-15T19:20:00.000Z,2023-06-16T01:00:00.000Z,7.5,0.3125,Yes,No,No,No,No,No,No,No,1,1
3405,MI-1801 - MECHANICAL PM,23-39723,MI-1801,MI-1801,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-16-23 1:30 AM,2023-06-16T01:30:00.000Z,6-16-23 1:00 AM,2023-06-16T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,3405,"HAMMERMILL, WILLIAMS, MODEL GP xxx,",,No,DDG,,,,,,,,,,,74,2023-06-15T19:20:00.000Z,2023-06-16T01:00:00.000Z,7.5,0.3125,Yes,No,No,No,No,No,No,No,1,1
1227,PH PROBE CLEANING AND CALIBRATION PM,23-39736,AT-13519,AT-13519,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-15-23 12:00 AM,2023-06-15T00:00:00.000Z,6-16-23 1:00 AM,2023-06-16T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,74,2023-06-15T19:20:00.000Z,2023-06-16T01:00:00.000Z,7.5,0.3125,Yes,No,No,No,No,No,No,No,1,1
,MI-1201A - MECHANICAL PM,23-39751,MI-1201A,MI-1201A,,,5-22-23 1:48 AM,2023-05-22T01:48:00.000Z,6-15-23 12:30 AM,2023-06-15T00:30:00.000Z,6-16-23 12:30 AM,2023-06-16T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,74,2023-06-15T19:20:00.000Z,2023-06-16T01:00:00.000Z,7.5,0.3125,Yes,No,No,No,No,No,No,No,1,1
,New truck scale commissioning pre-work,23-40822,SC-2102,SC-2102,,,6-7-23 7:28 AM,2023-06-07T07:28:00.000Z,6-18-23 3:09 PM,2023-06-18T15:09:00.000Z,6-15-23 7:09 PM,2023-06-15T19:09:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,74,2023-06-15T19:20:00.000Z,2023-06-16T01:00:00.000Z,7.5,0.3125,No,No,No,No,No,No,No,Yes,3,1
4576,PSV-69204 - Issues found during inspection,23-31886,PSV-69204,PSV-69204,,,1-13-23 1:54 PM,2023-01-13T13:54:00.000Z,4-30-23 10:27 AM,2023-04-30T10:27:00.000Z,6-16-23 8:59 AM,2023-06-16T08:59:00.000Z,4,4,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
1166,Clean housing,23-38512,P-1603B,P-1603B,,,4-27-23 11:25 AM,2023-04-27T11:25:00.000Z,5-1-23 5:45 PM,2023-05-01T17:45:00.000Z,6-16-23 8:04 AM,2023-06-16T08:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
1166,Take measurements,23-38514,P-1603B,P-1603B,,,4-27-23 11:25 AM,2023-04-27T11:25:00.000Z,5-1-23 6:15 PM,2023-05-01T18:15:00.000Z,6-16-23 8:04 AM,2023-06-16T08:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
1166,Complete runout and float checks,23-38517,P-1603B,P-1603B,,,4-27-23 11:25 AM,2023-04-27T11:25:00.000Z,5-1-23 5:45 PM,2023-05-01T17:45:00.000Z,6-16-23 8:04 AM,2023-06-16T08:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
1166,Disassemble pump,23-38511,P-1603B,P-1603B,,,4-27-23 11:25 AM,2023-04-27T11:25:00.000Z,5-1-23 7:15 PM,2023-05-01T19:15:00.000Z,6-16-23 8:04 AM,2023-06-16T08:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
1166,Wire wheel shaft,23-38513,P-1603B,P-1603B,,,4-27-23 11:25 AM,2023-04-27T11:25:00.000Z,5-1-23 5:45 PM,2023-05-01T17:45:00.000Z,6-16-23 8:04 AM,2023-06-16T08:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
1166,Install bearings,23-38515,P-1603B,P-1603B,,,4-27-23 11:25 AM,2023-04-27T11:25:00.000Z,5-1-23 7:45 PM,2023-05-01T19:45:00.000Z,6-16-23 8:04 AM,2023-06-16T08:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
1166,Assemble shaft w/ bearings into housing,23-38516,P-1603B,P-1603B,,,4-27-23 11:25 AM,2023-04-27T11:25:00.000Z,5-1-23 6:15 PM,2023-05-01T18:15:00.000Z,6-16-23 8:04 AM,2023-06-16T08:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
4865,Corn Probe Weekly PM,23-39312,SA-2101,SA-2101,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-12-23 7:30 AM,2023-06-12T07:30:00.000Z,6-16-23 1:41 PM,2023-06-16T13:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-39311,SA-2101,SA-2101,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-12-23 7:30 AM,2023-06-12T07:30:00.000Z,6-16-23 8:00 AM,2023-06-16T08:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-39402,1600,1600,,,5-15-23 1:48 AM,2023-05-15T01:48:00.000Z,6-12-23 12:00 AM,2023-06-12T00:00:00.000Z,6-16-23 8:01 AM,2023-06-16T08:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
,1200 AREA 6 MONTH GREASE PM,23-39657,1200,1200,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-16-23 1:00 AM,2023-06-16T01:00:00.000Z,6-16-23 1:40 PM,2023-06-16T13:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTO,23-39656,1200,1200,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-16-23 12:00 AM,2023-06-16T00:00:00.000Z,6-16-23 1:40 PM,2023-06-16T13:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
3405,MI-1801 - MECHANICAL PM,23-39724,MI-1801,MI-1801,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-16-23 1:30 AM,2023-06-16T01:30:00.000Z,6-16-23 1:39 PM,2023-06-16T13:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,3405,"HAMMERMILL, WILLIAMS, MODEL GP xxx,",,No,DDG,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
,Sream trap oriented incorrectly,23-39984,ME-3510,ME-3510,,,5-23-23 9:40 AM,2023-05-23T09:40:00.000Z,6-25-23 1:15 PM,2023-06-25T13:15:00.000Z,6-16-23 12:29 PM,2023-06-16T12:29:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
1164,Investigate installation of Pump temperature monitoring for P-1314A/B,23-40841,P-1314A,P-1314A,,,6-7-23 11:16 AM,2023-06-07T11:16:00.000Z,7-14-23 2:25 PM,2023-07-14T14:25:00.000Z,6-16-23 7:24 AM,2023-06-16T07:24:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
,"121 level top mezzanine found heat trace, control valves and piping needs removed or reinstalled",23-40858,DECK-EL121,DECK-EL121,,,6-7-23 2:20 PM,2023-06-07T14:20:00.000Z,6-30-23 8:15 AM,2023-06-30T08:15:00.000Z,6-16-23 8:45 AM,2023-06-16T08:45:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,76,2023-06-16T07:20:00.000Z,2023-06-16T14:20:00.000Z,7.666666666666667,0.3194444444444444,Yes,No,No,No,No,No,No,No,1,1
5860,121 Deck Replace Burnt Out  Lighting,23-40802,TV-15106,TV-15106,,,6-6-23 8:38 AM,2023-06-06T08:38:00.000Z,6-30-23 3:14 PM,2023-06-30T15:14:00.000Z,6-16-23 4:44 PM,2023-06-16T16:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,Yes,No,No,No,No,No,No,No,1,1
3629,Replace Check valve on P-1570B,23-41542,P-1570B,P-1570B,,,6-16-23 9:15 AM,2023-06-16T09:15:00.000Z,7-9-23 3:51 PM,2023-07-09T15:51:00.000Z,7-5-23 6:51 PM,2023-07-05T18:51:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1035,Rebuild RA 1014,23-41543,P-11402,P-11402,,,6-16-23 9:17 AM,2023-06-16T09:17:00.000Z,7-9-23 8:05 AM,2023-07-09T08:05:00.000Z,,,4,4,,CO,CAN,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1035,Install bearings,23-41548,P-11402,P-11402,,,6-16-23 9:18 AM,2023-06-16T09:18:00.000Z,6-19-23 10:35 AM,2023-06-19T10:35:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1035,Assemble shaft w/ bearings into housing,23-41549,P-11402,P-11402,,,6-16-23 9:18 AM,2023-06-16T09:18:00.000Z,6-19-23 9:05 AM,2023-06-19T09:05:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1035,Clean housing,23-41545,P-11402,P-11402,,,6-16-23 9:18 AM,2023-06-16T09:18:00.000Z,6-19-23 8:35 AM,2023-06-19T08:35:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1035,Take measurements,23-41547,P-11402,P-11402,,,6-16-23 9:18 AM,2023-06-16T09:18:00.000Z,6-19-23 9:05 AM,2023-06-19T09:05:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1035,Disassemble pump,23-41544,P-11402,P-11402,,,6-16-23 9:18 AM,2023-06-16T09:18:00.000Z,6-19-23 10:05 AM,2023-06-19T10:05:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1035,Wire wheel shaft,23-41546,P-11402,P-11402,,,6-16-23 9:18 AM,2023-06-16T09:18:00.000Z,6-19-23 8:35 AM,2023-06-19T08:35:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1035,Complete runout and float checks,23-41550,P-11402,P-11402,,,6-16-23 9:18 AM,2023-06-16T09:18:00.000Z,6-19-23 8:35 AM,2023-06-19T08:35:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
,DR0 Investigate rattling coming from Dryer A burner. This will need the dryer to be down.,23-41551,H-1825,H-1825,,,6-16-23 9:19 AM,2023-06-16T09:19:00.000Z,8-31-23 4:26 PM,2023-08-31T16:26:00.000Z,6-28-23 12:40 PM,2023-06-28T12:40:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,"2565, 2566","BURNER, COMENCO, MODEL PAH-1285-56.0-KZI, THERMAL OXIDIZER, BURNER VALVE TRAIN (H-1825)",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18153B.MEAS,SI-18153B,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,H1825 EXCESS O2 SENSOR 1,H-1825,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
,Have Dover clean out the two sumps in the Chem storage bldg,23-41553,CHATHAM,CHATHAM,,,6-16-23 9:23 AM,2023-06-16T09:23:00.000Z,7-9-23 3:23 PM,2023-07-09T15:23:00.000Z,7-10-23 10:31 AM,2023-07-10T10:31:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1639,(INS24)Cladding has come off  insulation on steam piping to EJ-1630  - 117 level of Distillation,23-41554,EJ-1630,EJ-1630,,,6-16-23 9:27 AM,2023-06-16T09:27:00.000Z,7-31-23 3:55 PM,2023-07-31T15:55:00.000Z,9-11-24 10:46 AM,2024-09-11T10:46:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1315,Replace safety barricades in back TD tanker parking lot,23-41555,BU-ALCO,BU-ALCO,,,6-16-23 9:28 AM,2023-06-16T09:28:00.000Z,7-31-23 2:36 PM,2023-07-31T14:36:00.000Z,7-12-23 9:58 AM,2023-07-12T09:58:00.000Z,4,4,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
1427,CV-1823 refurbish,23-41558,CV-1823,CV-1823,,,6-16-23 9:33 AM,2023-06-16T09:33:00.000Z,10-31-23 8:36 AM,2023-10-31T08:36:00.000Z,11-29-23 11:03 AM,2023-11-29T11:03:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
4447,"PSV-36802 Nozzle, disc and O-rings Replacement",23-41559,PSV-36802,PSV-36802,,,6-16-23 9:34 AM,2023-06-16T09:34:00.000Z,10-23-23 4:30 PM,2023-10-23T16:30:00.000Z,10-26-23 8:47 AM,2023-10-26T08:47:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
4448,"PSV-36803 Nozzle, disc and O-rings Replacement",23-41560,PSV-36803,PSV-36803,,,6-16-23 9:37 AM,2023-06-16T09:37:00.000Z,10-23-23 4:00 PM,2023-10-23T16:00:00.000Z,10-26-23 8:47 AM,2023-10-26T08:47:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,78,2023-06-16T16:30:00.000Z,2023-06-16T16:50:00.000Z,0.5,0.020833333333333332,No,No,No,Yes,No,No,No,No,4,1
2043,FT-32111 reading is eratic,23-36748,FT-32111,FT-32111,,,3-27-23 8:20 AM,2023-03-27T08:20:00.000Z,6-30-23 5:12 PM,2023-06-30T17:12:00.000Z,6-21-23 5:43 PM,2023-06-21T17:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-39803,1600,1600,,,5-22-23 1:48 AM,2023-05-22T01:48:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-21-23 8:32 AM,2023-06-21T08:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,No,No,No,No,Yes,3,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-39807,1800,1800,,,5-22-23 1:48 AM,2023-05-22T01:48:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-21-23 8:32 AM,2023-06-21T08:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,No,No,No,No,Yes,3,1
6390,Replace Light @ XV-16212 (Evaps),23-40886,XV-16212,XV-16212,,,6-8-23 6:33 AM,2023-06-08T06:33:00.000Z,6-30-23 3:21 PM,2023-06-30T15:21:00.000Z,6-21-23 5:22 PM,2023-06-21T17:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,No,No,Yes,No,No,5,1
3404,mill c plc upgrade,23-40925,MI-1201C,MI-1201C,,,6-8-23 9:09 AM,2023-06-08T09:09:00.000Z,6-30-23 9:09 AM,2023-06-30T09:09:00.000Z,6-21-23 9:39 AM,2023-06-21T09:39:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,Yes,No,No,No,No,No,No,No,1,1
1330,Burnt out lights in CG-2 building require replacement,23-41391,BU-UTIL,BU-UTIL,,,6-12-23 9:15 AM,2023-06-12T09:15:00.000Z,6-30-23 11:32 AM,2023-06-30T11:32:00.000Z,6-21-23 1:33 PM,2023-06-21T13:33:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,No,No,Yes,Yes,No,5,1
3717,Piping Decommissioning of P-2409,23-41499,P-2409,P-2409,,,6-15-23 7:31 AM,2023-06-15T07:31:00.000Z,6-30-23 8:57 AM,2023-06-30T08:57:00.000Z,6-21-23 12:57 PM,2023-06-21T12:57:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,Yes,No,No,No,No,No,No,No,1,1
1646,REPLACE TERMINATOR LIGHT & KIT,23-41903,EV-1615A,EV-1615A,,,6-20-23 9:38 AM,2023-06-20T09:38:00.000Z,7-31-23 9:38 AM,2023-07-31T09:38:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,Yes,No,No,No,No,4,1
1646,RE-INSTALL HEAT TRACING,23-41905,EV-1615A,EV-1615A,,,6-20-23 9:40 AM,2023-06-20T09:40:00.000Z,7-31-23 9:38 AM,2023-07-31T09:38:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,Yes,No,No,No,No,4,1
1646,REPLACE LIGHT,23-41904,EV-1615A,EV-1615A,,,6-20-23 9:40 AM,2023-06-20T09:40:00.000Z,7-31-23 9:38 AM,2023-07-31T09:38:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,Yes,No,No,No,No,4,1
1646,RE-INSTALL HARD CLADD,23-41906,EV-1615A,EV-1615A,,,6-20-23 9:40 AM,2023-06-20T09:40:00.000Z,7-31-23 9:38 AM,2023-07-31T09:38:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,Yes,No,No,No,No,4,1
6797,REPAIR FT-23125 ON SITE (SPS ON-SITE REPAIRS),23-41907,FT-23125,FT-23125,,,6-20-23 11:25 AM,2023-06-20T11:25:00.000Z,6-30-23 11:25 AM,2023-06-30T11:25:00.000Z,10-9-24 2:36 PM,2024-10-09T14:36:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,Yes,No,No,No,No,4,1
5514,Clean up and prep work for new TK-3510,23-41910,TK-3510,TK-3510,,,6-20-23 2:03 PM,2023-06-20T14:03:00.000Z,6-20-23 3:30 PM,2023-06-20T15:30:00.000Z,6-21-23 8:11 AM,2023-06-21T08:11:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,Yes,No,No,No,Yes,4,1
1191,Investigate vibration in agitator,23-41911,AG-1601,AG-1601,,,6-20-23 4:35 PM,2023-06-20T16:35:00.000Z,6-20-23 6:00 PM,2023-06-20T18:00:00.000Z,6-20-23 4:38 PM,2023-06-20T16:38:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,No,Yes,No,No,No,No,4,1
6704,Investigate west fan not working in Mash Building,23-41912,FA-1301,FA-1301,,,6-21-23 7:32 AM,2023-06-21T07:32:00.000Z,6-21-23 9:00 AM,2023-06-21T09:00:00.000Z,6-21-23 8:35 AM,2023-06-21T08:35:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,Yes,Yes,No,No,No,Yes,4,1
6704,Investigate fresh air louvers not opening when fan is on,23-41913,FA-1301,FA-1301,,,6-21-23 7:36 AM,2023-06-21T07:36:00.000Z,6-21-23 9:30 AM,2023-06-21T09:30:00.000Z,6-21-23 8:30 AM,2023-06-21T08:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,Yes,Yes,No,No,No,Yes,4,1
9816,Komatsu Grain Loader - system alarm ringing in,23-41914,LD-2100,LD-2100,,,6-21-23 7:44 AM,2023-06-21T07:44:00.000Z,6-23-23 1:32 PM,2023-06-23T13:32:00.000Z,6-21-23 7:44 AM,2023-06-21T07:44:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,Yes,Yes,No,No,No,No,4,1
7050,Scaffold unit for skid steer - tarp repair GFS-155,23-41915,MTC-006,MTC-006,,,6-21-23 7:45 AM,2023-06-21T07:45:00.000Z,6-26-23 11:55 AM,2023-06-26T11:55:00.000Z,7-6-23 8:19 AM,2023-07-06T08:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,Yes,Yes,No,No,No,No,4,1
6796,old file cabinet to go to metal recycling,23-41916,QC LAB,QC LAB,,,6-21-23 7:50 AM,2023-06-21T07:50:00.000Z,6-22-23 1:57 PM,2023-06-22T13:57:00.000Z,6-23-23 2:28 PM,2023-06-23T14:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,No,Yes,Yes,No,No,No,No,4,1
,urinal in mens changeroom is plugged,23-41917,BU-ADMIN,BU-ADMIN,,,6-21-23 8:05 AM,2023-06-21T08:05:00.000Z,,,6-23-23 10:28 AM,2023-06-23T10:28:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,87,2023-06-21T09:00:00.000Z,2023-06-21T13:20:00.000Z,5.666666666666667,0.2361111111111111,No,Yes,Yes,Yes,No,No,No,No,4,1
1001,Rebuild RA 1168,23-37104,P-6611,P-6611,,,4-3-23 7:45 AM,2023-04-03T07:45:00.000Z,6-30-23 4:41 PM,2023-06-30T16:41:00.000Z,6-21-23 2:30 PM,2023-06-21T14:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,88,2023-06-21T14:40:00.000Z,2023-06-21T15:30:00.000Z,1.1666666666666667,0.04861111111111111,No,No,No,No,No,No,No,Yes,3,1
3161,IN FIELD,23-39721,LT-14607,LT-14607,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-21-23 1:54 PM,2023-06-21T13:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,88,2023-06-21T14:40:00.000Z,2023-06-21T15:30:00.000Z,1.1666666666666667,0.04861111111111111,No,No,No,No,No,No,No,Yes,3,1
3161,AT DCS,23-39720,LT-14607,LT-14607,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-21-23 1:54 PM,2023-06-21T13:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,88,2023-06-21T14:40:00.000Z,2023-06-21T15:30:00.000Z,1.1666666666666667,0.04861111111111111,No,No,No,No,No,No,No,Yes,3,1
3161,AT DCS,23-39722,LT-14607,LT-14607,,,5-22-23 1:47 AM,2023-05-22T01:47:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-21-23 1:54 PM,2023-06-21T13:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,88,2023-06-21T14:40:00.000Z,2023-06-21T15:30:00.000Z,1.1666666666666667,0.04861111111111111,No,No,No,No,No,No,No,Yes,3,1
2560,TA24 REPLACE FIRE BRICKS WITHIN E-1825,23-41919,E-1825,E-1825,,,6-21-23 10:38 AM,2023-06-21T10:38:00.000Z,4-30-24 10:38 AM,2024-04-30T10:38:00.000Z,5-27-24 10:32 AM,2024-05-27T10:32:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2560,ecoDRY HEAT EXCHANGER,,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18143A.MEAS,SI-18143A,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,E1825 HEX LOWER DOOR,E-1825,88,2023-06-21T14:40:00.000Z,2023-06-21T15:30:00.000Z,1.1666666666666667,0.04861111111111111,No,No,Yes,Yes,No,No,No,No,4,1
,BUILD SCAFFOLD TO ACCESS,23-41933,3100-26K-01,3100-26K-01,,,6-21-23 2:36 PM,2023-06-21T14:36:00.000Z,5-25-23 5:30 PM,2023-05-25T17:30:00.000Z,8-21-23 10:37 AM,2023-08-21T10:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,88,2023-06-21T14:40:00.000Z,2023-06-21T15:30:00.000Z,1.1666666666666667,0.04861111111111111,No,Yes,Yes,Yes,No,No,No,No,4,1
,REMOVE SCAFFOLD,23-41934,3100-26K-01,3100-26K-01,,,6-21-23 2:37 PM,2023-06-21T14:37:00.000Z,5-25-23 5:30 PM,2023-05-25T17:30:00.000Z,8-21-23 10:37 AM,2023-08-21T10:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,88,2023-06-21T14:40:00.000Z,2023-06-21T15:30:00.000Z,1.1666666666666667,0.04861111111111111,No,Yes,Yes,Yes,No,No,No,No,4,1
,Supply power to Alcohol loading washrooms,23-41909,,,,,6-20-23 1:29 PM,2023-06-20T13:29:00.000Z,6-27-23 1:29 PM,2023-06-27T13:29:00.000Z,6-21-23 3:32 PM,2023-06-21T15:32:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,89,2023-06-21T15:50:00.000Z,2023-06-21T16:10:00.000Z,5.833333333333333,0.24305555555555555,No,No,No,No,No,No,No,Yes,3,1
1642,Remove ejector,23-34699,EJ-4101,EJ-4101,,,2-27-23 1:47 AM,2023-02-27T01:47:00.000Z,3-26-23 12:00 AM,2023-03-26T00:00:00.000Z,6-23-23 8:32 AM,2023-06-23T08:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1642,Inspect internals,23-34700,EJ-4101,EJ-4101,,,2-27-23 1:47 AM,2023-02-27T01:47:00.000Z,3-26-23 12:00 AM,2023-03-26T00:00:00.000Z,6-23-23 8:32 AM,2023-06-23T08:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1642,EJ-4101 Remove/Inspect/Repair (if required)  PM,23-34698,EJ-4101,EJ-4101,,,2-27-23 1:47 AM,2023-02-27T01:47:00.000Z,6-30-23 12:00 AM,2023-06-30T00:00:00.000Z,6-23-23 8:32 AM,2023-06-23T08:32:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1642,Repair (if required),23-34701,EJ-4101,EJ-4101,,,2-27-23 1:48 AM,2023-02-27T01:48:00.000Z,3-26-23 12:00 AM,2023-03-26T00:00:00.000Z,6-23-23 8:32 AM,2023-06-23T08:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,DR0 Steam leak on BL-1829,23-35286,BL-1829,BL-1829,,,3-8-23 7:31 AM,2023-03-08T07:31:00.000Z,10-31-23 8:57 PM,2023-10-31T20:57:00.000Z,6-22-23 2:21 PM,2023-06-22T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,DRYER A,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
1293,DR0 BL-1804D P-trap isolation valve replacement to stainless,23-35394,BL-1804D,BL-1804D,,,3-10-23 10:53 AM,2023-03-10T10:53:00.000Z,10-31-23 1:51 PM,2023-10-31T13:51:00.000Z,6-22-23 2:24 PM,2023-06-22T14:24:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,condensate Leak on the H1825 Burner,23-36789,1800-26K-01-04,1800-26K-01-04,,,3-29-23 9:34 AM,2023-03-29T09:34:00.000Z,10-31-23 11:55 AM,2023-10-31T11:55:00.000Z,6-22-23 2:22 PM,2023-06-22T14:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
1575,E6563 feed flange is leaking in the highline (not flange face),23-37528,E-6563,E-6563,,,4-10-23 6:41 AM,2023-04-10T06:41:00.000Z,10-31-23 2:57 PM,2023-10-31T14:57:00.000Z,6-22-23 11:12 AM,2023-06-22T11:12:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
1041,Found Work TA23 P-1603A bypass is plugged,23-37530,P-1603A,P-1603A,,,4-10-23 6:47 AM,2023-04-10T06:47:00.000Z,10-31-23 5:21 PM,2023-10-31T17:21:00.000Z,6-22-23 2:21 PM,2023-06-22T14:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
10032,GREASE DAMPER BEARINGS ON DISCHARGE DUCT OF BL-1825,23-37620,BL-1825,BL-1825,,,4-14-23 3:08 AM,2023-04-14T03:08:00.000Z,6-30-23 1:43 PM,2023-06-30T13:43:00.000Z,6-23-23 2:43 PM,2023-06-23T14:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,DRYER A,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1919,FLT-002 Manitou Quarterly maintenance,23-37790,FLT-002,FLT-002,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-15-23 12:00 AM,2023-05-15T00:00:00.000Z,6-23-23 10:38 AM,2023-06-23T10:38:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1919,"Oil & filter change, inspection",23-37791,FLT-002,FLT-002,,,4-17-23 1:48 AM,2023-04-17T01:48:00.000Z,5-15-23 1:00 AM,2023-05-15T01:00:00.000Z,6-23-23 10:38 AM,2023-06-23T10:38:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
7050,Diesel leaking around Fuel Filter.,23-38428,MTC-006,MTC-006,,,4-24-23 2:54 PM,2023-04-24T14:54:00.000Z,4-30-23 12:40 PM,2023-04-30T12:40:00.000Z,6-23-23 10:36 AM,2023-06-23T10:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,unload new motor and make Modifications to motor footing to allow new motor to be installed,23-38861,ME-3251,ME-3251,,,5-4-23 7:18 AM,2023-05-04T07:18:00.000Z,5-3-23 4:30 PM,2023-05-03T16:30:00.000Z,6-23-23 10:35 AM,2023-06-23T10:35:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-39315,CHATHAM,CHATHAM,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-12-23 1:30 AM,2023-06-12T01:30:00.000Z,6-23-23 10:35 AM,2023-06-23T10:35:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,SAFETY SHOWER WEEKLY FLUSH,23-39316,CHATHAM,CHATHAM,,,5-15-23 1:46 AM,2023-05-15T01:46:00.000Z,6-12-23 1:30 AM,2023-06-12T01:30:00.000Z,6-23-23 10:35 AM,2023-06-23T10:35:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
4876,Pump 1 - 2 shots of grease in drive head bearings,23-39698,SE-2101,SE-2101,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:10 AM,2023-06-19T00:10:00.000Z,6-23-23 8:32 AM,2023-06-23T08:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,CLEAN DRIVE END BEARING GREASE FITTING OFF,23-39663,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,CLEAN TAIL SHAFT GREASE FITTINGS OFF,23-39661,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,GREASE BEARING USING ULTRASONIC,23-39662,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,CLEAN BLOWER SHAFT GREASE FITTINGS OFF,23-39667,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,GREASE BEARINGS USING ULTRASONIC,23-39668,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-39680,SA-2101,SA-2101,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 8:30 AM,2023-06-19T08:30:00.000Z,6-23-23 8:00 AM,2023-06-23T08:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
4876,Remove locks and start up,23-39699,SE-2101,SE-2101,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:10 AM,2023-06-19T00:10:00.000Z,6-23-23 8:32 AM,2023-06-23T08:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,GREASE NON-DRIVE END BEARING - SEE OPERATION #20,23-39666,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
4876,Get operations to shut down separator and lock out,23-39696,SE-2101,SE-2101,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:15 AM,2023-06-19T00:15:00.000Z,6-23-23 8:32 AM,2023-06-23T08:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,1300 AREA MECHANICAL EQUIPMENT GREASING,23-39658,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 6:00 AM,2023-06-19T06:00:00.000Z,6-22-23 1:00 AM,2023-06-22T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,CLEAN HEAD SHAFT GREASE FITTINGS OFF,23-39659,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,GREASE BEARINGS USING ULTRASONIC,23-39660,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,GREASE DRIVE END BEARING,23-39664,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,CLEAN NON-DRIVE END BEARING GREASE FITTING OFF,23-39665,1300,1300,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-22-23 4:31 PM,2023-06-22T16:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
4876,SE-2101- CRANKSHAFT GREASING,23-39695,SE-2101,SE-2101,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 1:00 AM,2023-06-19T01:00:00.000Z,6-23-23 8:32 AM,2023-06-23T08:32:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
4876,Pump 1 - 2 shots of grease in crankpin bearing,23-39697,SE-2101,SE-2101,,,5-22-23 1:46 AM,2023-05-22T01:46:00.000Z,6-19-23 12:10 AM,2023-06-19T00:10:00.000Z,6-23-23 8:32 AM,2023-06-23T08:32:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,HAMMERMILL WEEKLY PM & ROTATION CHANGE,23-39752,MI-1201A,MI-1201A,,,5-22-23 1:48 AM,2023-05-22T01:48:00.000Z,6-15-23 12:00 AM,2023-06-15T00:00:00.000Z,6-23-23 10:33 AM,2023-06-23T10:33:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,Weekly Vibration check (GFE I/E),23-39753,MI-1201A,MI-1201A,,,5-22-23 1:48 AM,2023-05-22T01:48:00.000Z,6-15-23 12:00 AM,2023-06-15T00:00:00.000Z,6-23-23 10:33 AM,2023-06-23T10:33:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,5S AND STOCKROOM AUDIT-WEEKLY PM,23-39774,MAINTENANCE,MAINTENANCE,,,5-22-23 1:48 AM,2023-05-22T01:48:00.000Z,6-19-23 12:00 AM,2023-06-19T00:00:00.000Z,6-23-23 10:33 AM,2023-06-23T10:33:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,MI-1201A - MECHANICAL PM,23-40206,MI-1201A,MI-1201A,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-22-23 12:30 AM,2023-06-22T00:30:00.000Z,6-22-23 1:00 AM,2023-06-22T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
1230,PH PROBE CLEANING AND CALIBRATION PM,23-40200,AT-14125,AT-14125,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-22-23 12:00 AM,2023-06-22T00:00:00.000Z,6-22-23 12:30 AM,2023-06-22T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
1227,PH PROBE CLEANING AND CALIBRATION PM,23-40198,AT-13519,AT-13519,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-22-23 12:00 AM,2023-06-22T00:00:00.000Z,6-22-23 12:30 AM,2023-06-22T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
