WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-40199,AT-13519,AT-13519,,,5-29-23 1:48 AM,2023-05-29T01:48:00.000Z,6-22-23 1:00 AM,2023-06-22T01:00:00.000Z,6-22-23 9:33 AM,2023-06-22T09:33:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,C-1803D pH Meter-Weekly PM,23-40260,AT-84505,AT-84505,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-22-23 12:00 AM,2023-06-22T00:00:00.000Z,6-22-23 12:30 AM,2023-06-22T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,Repair steam trace line on CG2,23-40478,3690-26K-04,3690-26K-04,,,6-1-23 8:37 AM,2023-06-01T08:37:00.000Z,6-18-23 8:37 AM,2023-06-18T08:37:00.000Z,6-23-23 10:07 AM,2023-06-23T10:07:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,Change out hammers on Mill A,23-40501,MI-1201A,MI-1201A,,,6-2-23 9:23 AM,2023-06-02T09:23:00.000Z,6-15-23 4:00 PM,2023-06-15T16:00:00.000Z,6-22-23 11:00 AM,2023-06-22T11:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
1495,Reinstall exchanger end plates,23-40590,E-1502B,E-1502B,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,10-26-23 1:00 AM,2023-10-26T01:00:00.000Z,6-23-23 9:59 AM,2023-06-23T09:59:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1495,OPS - Isolate vessel and open drains,23-40585,E-1502B,E-1502B,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,10-26-23 12:30 AM,2023-10-26T00:30:00.000Z,6-23-23 9:59 AM,2023-06-23T09:59:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1495,Remove exchanger end plates,23-40586,E-1502B,E-1502B,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,10-26-23 4:00 AM,2023-10-26T04:00:00.000Z,6-23-23 9:59 AM,2023-06-23T09:59:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1495,OPS - Pre-Wash Inspection,23-40587,E-1502B,E-1502B,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,10-26-23 12:30 AM,2023-10-26T00:30:00.000Z,6-23-23 9:59 AM,2023-06-23T09:59:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1495,High Pressure Wash Exchanger,23-40588,E-1502B,E-1502B,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,10-26-23 6:00 AM,2023-10-26T06:00:00.000Z,6-23-23 9:59 AM,2023-06-23T09:59:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1495,E-1502B HPW EXCHANGER PM,23-40583,E-1502B,E-1502B,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,10-26-23 3:00 PM,2023-10-26T15:00:00.000Z,6-23-23 9:59 AM,2023-06-23T09:59:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1495,PRE - Build scaffold barrier at Distillation Stairs for HPW protection,23-40584,E-1502B,E-1502B,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,10-26-23 2:00 AM,2023-10-26T02:00:00.000Z,6-23-23 9:59 AM,2023-06-23T09:59:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1495,OPS - Post Wash Inspection,23-40589,E-1502B,E-1502B,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,10-26-23 12:30 AM,2023-10-26T00:30:00.000Z,6-23-23 9:59 AM,2023-06-23T09:59:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
,investigate heat trace,23-40859,1500,1500,,,6-7-23 2:21 PM,2023-06-07T14:21:00.000Z,6-30-23 8:15 AM,2023-06-30T08:15:00.000Z,6-22-23 11:13 AM,2023-06-22T11:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,Investigate valve and excess pipe/remove,23-40861,1500,1500,,,6-7-23 2:22 PM,2023-06-07T14:22:00.000Z,6-30-23 8:15 AM,2023-06-30T08:15:00.000Z,6-22-23 11:13 AM,2023-06-22T11:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,rewire heat trace if needed,23-40862,1500,1500,,,6-7-23 2:23 PM,2023-06-07T14:23:00.000Z,6-30-23 8:15 AM,2023-06-30T08:15:00.000Z,6-22-23 11:13 AM,2023-06-22T11:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
,clean up,23-40863,1500,1500,,,6-7-23 2:24 PM,2023-06-07T14:24:00.000Z,6-30-23 8:15 AM,2023-06-30T08:15:00.000Z,6-22-23 11:13 AM,2023-06-22T11:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
3404,Mill C Commisioning with Viraj,23-41540,MI-1201C,MI-1201C,,,6-15-23 1:35 PM,2023-06-15T13:35:00.000Z,6-30-23 1:35 PM,2023-06-30T13:35:00.000Z,6-21-23 9:35 PM,2023-06-21T21:35:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,No,No,Yes,3,1
6388,SWITCH TO B PUMP,23-41880,WS-3502A,WS-3502A,,,6-19-23 6:47 AM,2023-06-19T06:47:00.000Z,6-18-23 4:00 PM,2023-06-18T16:00:00.000Z,6-22-23 4:32 PM,2023-06-22T16:32:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,Yes,No,No,No,No,No,No,No,1,1
6796,Assist Lab to disconnect a cylinder,23-41965,QC LAB,QC LAB,,,6-23-23 9:26 AM,2023-06-23T09:26:00.000Z,6-23-23 3:30 PM,2023-06-23T15:30:00.000Z,6-23-23 10:27 AM,2023-06-23T10:27:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,90,2023-06-21T21:40:00.000Z,2023-06-22T19:30:00.000Z,64.16666666666667,2.673611111111111,No,No,No,No,No,Yes,No,No,5,1
1323,Viraj -  the plc failed .  no alarms,23-41971,BU-GHR,BU-GHR,,,6-24-23 9:13 AM,2023-06-24T09:13:00.000Z,6-24-23 11:30 AM,2023-06-24T11:30:00.000Z,6-29-23 12:33 PM,2023-06-29T12:33:00.000Z,1,1,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,91,2023-06-24T13:50:00.000Z,2023-06-24T14:50:00.000Z,1.1666666666666667,0.04861111111111111,No,No,Yes,Yes,No,No,No,No,4,1
1530,REMOVE OLD VALVE,23-35293,E-1645,E-1645,,,3-8-23 8:16 AM,2023-03-08T08:16:00.000Z,4-23-23 5:33 AM,2023-04-23T05:33:00.000Z,6-27-23 1:07 PM,2023-06-27T13:07:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1530,INSTALL NEW VALVE,23-35294,E-1645,E-1645,,,3-8-23 8:16 AM,2023-03-08T08:16:00.000Z,4-23-23 5:33 AM,2023-04-23T05:33:00.000Z,6-27-23 1:07 PM,2023-06-27T13:07:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1530,BUILD SCAFF TO ACCESS VALVE,23-35959,E-1645,E-1645,,,3-16-23 9:43 AM,2023-03-16T09:43:00.000Z,4-23-23 5:33 AM,2023-04-23T05:33:00.000Z,6-27-23 1:07 PM,2023-06-27T13:07:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1530,REMOVE SCAFF,23-35960,E-1645,E-1645,,,3-16-23 9:44 AM,2023-03-16T09:44:00.000Z,4-23-23 5:33 AM,2023-04-23T05:33:00.000Z,6-27-23 1:07 PM,2023-06-27T13:07:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
,P-3201A/B MOTOR FILTER CLEAN & MOTOR GREASE,23-37714,P-3201B,P-3201B,,,4-17-23 1:47 AM,2023-04-17T01:47:00.000Z,5-9-23 1:00 AM,2023-05-09T01:00:00.000Z,6-27-23 9:48 AM,2023-06-27T09:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1160,Rebuild RA 1160,23-38027,P-1905,P-1905,,,4-20-23 10:44 PM,2023-04-20T22:44:00.000Z,6-30-23 1:34 PM,2023-06-30T13:34:00.000Z,6-27-23 12:00 PM,2023-06-27T12:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-40158,AE-84404,AE-84404,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,6-22-23 2:00 AM,2023-06-22T02:00:00.000Z,6-27-23 9:47 AM,2023-06-27T09:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
7174,DRYER SCRUBBER PH PROBE PM,23-40157,AE-84404,AE-84404,,,5-29-23 1:47 AM,2023-05-29T01:47:00.000Z,6-22-23 1:00 AM,2023-06-22T01:00:00.000Z,6-27-23 9:47 AM,2023-06-27T09:47:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1500, 6500 (Distillation)",23-40253,1500,1500,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-27-23 8:46 AM,2023-06-27T08:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1293,BL-1804D WEEKLY GREASING,23-40237,BL-1804D,BL-1804D,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-27-23 1:58 PM,2023-06-27T13:58:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-40257,2200,2200,,,5-29-23 1:49 AM,2023-05-29T01:49:00.000Z,6-26-23 12:00 AM,2023-06-26T00:00:00.000Z,6-27-23 8:46 AM,2023-06-27T08:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
7095,2300 AREA - EQUIPMENT GREASE PM,23-40510,2300,2300,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:30 AM,2023-06-28T00:30:00.000Z,6-28-23 6:18 AM,2023-06-28T06:18:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,No,Yes,No,No,5,1
,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTOR,23-40508,2200,2200,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:00 AM,2023-06-28T00:00:00.000Z,6-28-23 6:18 AM,2023-06-28T06:18:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,No,Yes,No,No,5,1
,2200 AREA 6 MONTH EQUIPMENT GREASE PM,23-40507,2200,2200,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:15 AM,2023-06-28T00:15:00.000Z,6-28-23 6:18 AM,2023-06-28T06:18:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,No,Yes,No,No,5,1
7095,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTOR,23-40511,2300,2300,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:00 AM,2023-06-28T00:00:00.000Z,6-28-23 6:18 AM,2023-06-28T06:18:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,No,Yes,No,No,5,1
3563,LUBRICATE MIXER SHAFT PILLOW BLOCKS,23-40572,MX-1302,MX-1302,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:15 AM,2023-06-28T00:15:00.000Z,6-28-23 6:18 AM,2023-06-28T06:18:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,No,Yes,No,No,5,1
,Inspect steam leak on HPA60 piping (VOLLMER),23-40962,3600-26K-06,3600-26K-06,,,6-8-23 1:43 PM,2023-06-08T13:43:00.000Z,6-30-23 1:43 PM,2023-06-30T13:43:00.000Z,6-27-23 8:35 AM,2023-06-27T08:35:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
4938,Eye wash/safety shower plumbing needs modification for alarm to work,23-41439,SS-3508,SS-3508,,,6-13-23 10:18 AM,2023-06-13T10:18:00.000Z,6-30-23 10:18 AM,2023-06-30T10:18:00.000Z,6-27-23 8:46 AM,2023-06-27T08:46:00.000Z,2,2,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
4938,ie to verify electrical is ok,23-41445,SS-3508,SS-3508,,,6-13-23 10:25 AM,2023-06-13T10:25:00.000Z,6-30-23 10:18 AM,2023-06-30T10:18:00.000Z,6-27-23 8:46 AM,2023-06-27T08:46:00.000Z,2,2,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
4938,modifly copper pipe for actuator,23-41443,SS-3508,SS-3508,,,6-13-23 10:25 AM,2023-06-13T10:25:00.000Z,6-30-23 10:18 AM,2023-06-30T10:18:00.000Z,6-27-23 8:46 AM,2023-06-27T08:46:00.000Z,2,2,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
4938,confirm alarm on dcs with operators,23-41444,SS-3508,SS-3508,,,6-13-23 10:25 AM,2023-06-13T10:25:00.000Z,6-30-23 10:18 AM,2023-06-30T10:18:00.000Z,6-27-23 8:46 AM,2023-06-27T08:46:00.000Z,2,2,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
,Identify all NDX Positoners needing replacement in Plant,23-41480,CHATHAM,CHATHAM,,,6-14-23 10:17 AM,2023-06-14T10:17:00.000Z,7-31-23 10:02 AM,2023-07-31T10:02:00.000Z,6-27-23 8:46 AM,2023-06-27T08:46:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1363,TDY-56309 RC2 Base Loss Indication,23-41484,C-1571,C-1571,,,6-14-23 10:26 AM,2023-06-14T10:26:00.000Z,7-31-23 5:01 AM,2023-07-31T05:01:00.000Z,6-27-23 8:29 AM,2023-06-27T08:29:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
,REMOVE WALL HEATER,23-41505,BU-ADMIN,BU-ADMIN,,,6-15-23 7:43 AM,2023-06-15T07:43:00.000Z,6-30-23 3:37 PM,2023-06-30T15:37:00.000Z,6-27-23 9:48 AM,2023-06-27T09:48:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1160,Assemble shaft w/ bearings into housing,23-41519,P-1905,P-1905,,,6-15-23 8:56 AM,2023-06-15T08:56:00.000Z,6-20-23 2:34 PM,2023-06-20T14:34:00.000Z,6-27-23 1:47 PM,2023-06-27T13:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1160,Install bearings,23-41518,P-1905,P-1905,,,6-15-23 8:56 AM,2023-06-15T08:56:00.000Z,6-20-23 4:04 PM,2023-06-20T16:04:00.000Z,6-27-23 1:47 PM,2023-06-27T13:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1160,Disassemble pump,23-41514,P-1905,P-1905,,,6-15-23 8:56 AM,2023-06-15T08:56:00.000Z,6-20-23 3:34 PM,2023-06-20T15:34:00.000Z,6-27-23 1:47 PM,2023-06-27T13:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1160,Clean housing,23-41515,P-1905,P-1905,,,6-15-23 8:56 AM,2023-06-15T08:56:00.000Z,6-20-23 2:04 PM,2023-06-20T14:04:00.000Z,6-27-23 1:47 PM,2023-06-27T13:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1160,Complete runout and float checks,23-41520,P-1905,P-1905,,,6-15-23 8:56 AM,2023-06-15T08:56:00.000Z,6-20-23 2:04 PM,2023-06-20T14:04:00.000Z,6-27-23 1:47 PM,2023-06-27T13:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1160,Wire wheel shaft,23-41516,P-1905,P-1905,,,6-15-23 8:56 AM,2023-06-15T08:56:00.000Z,6-20-23 2:04 PM,2023-06-20T14:04:00.000Z,6-27-23 1:47 PM,2023-06-27T13:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1160,Take measurements,23-41517,P-1905,P-1905,,,6-15-23 8:56 AM,2023-06-15T08:56:00.000Z,6-20-23 2:34 PM,2023-06-20T14:34:00.000Z,6-27-23 1:47 PM,2023-06-27T13:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
6797,Remove/Re-install and re-commission FT-23125,23-41539,FT-23125,FT-23125,,,6-15-23 11:48 AM,2023-06-15T11:48:00.000Z,6-30-23 4:00 PM,2023-06-30T16:00:00.000Z,6-27-23 9:00 AM,2023-06-27T09:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
1314,"The East door of the admin building, Operations main exit will not close",23-41552,BU-ADMIN,BU-ADMIN,,,6-16-23 9:21 AM,2023-06-16T09:21:00.000Z,7-9-23 7:19 AM,2023-07-09T07:19:00.000Z,6-27-23 7:49 AM,2023-06-27T07:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,No,No,No,No,1,1
2541,Dryer A is continually tripping. Need support to figure out several issues,23-41954,DR-1826,DR-1826,,,6-22-23 7:15 AM,2023-06-22T07:15:00.000Z,6-23-23 6:55 AM,2023-06-23T06:55:00.000Z,6-28-23 10:24 AM,2023-06-28T10:24:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,No,Yes,No,No,5,1
6842,PSV-34119 keeps lifting on Dryer A gas train. It is suspected that PCV-34118B is passing.,23-41957,PCV-34118B,PCV-34118B,,,6-22-23 8:01 AM,2023-06-22T08:01:00.000Z,6-23-23 7:16 AM,2023-06-23T07:16:00.000Z,6-28-23 10:24 AM,2023-06-28T10:24:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,No,Yes,No,No,5,1
,Troubleshoot CV-1828 dumping to pad,23-42207,CV-1828,CV-1828,,,6-26-23 6:13 AM,2023-06-26T06:13:00.000Z,7-31-23 7:32 AM,2023-07-31T07:32:00.000Z,6-26-23 6:14 AM,2023-06-26T06:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
1001,Repair/Replace leaking drain valve at P-6611 suction,23-42208,P-6611,P-6611,TK 6611 Has to be empty.,,6-26-23 6:15 AM,2023-06-26T06:15:00.000Z,9-30-23 11:24 AM,2023-09-30T11:24:00.000Z,5-23-25 12:45 PM,2025-05-23T12:45:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,Replacement of cracked gasket on TK-2403,23-42209,TK-2403,TK-2403,,,6-26-23 6:17 AM,2023-06-26T06:17:00.000Z,10-31-24 10:11 AM,2024-10-31T10:11:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
2873,Dryer A tripped when RV-1830 went high Amps.,23-42210,RV-1830,RV-1830,,,6-26-23 6:19 AM,2023-06-26T06:19:00.000Z,6-24-23 2:45 PM,2023-06-24T14:45:00.000Z,6-26-23 6:20 AM,2023-06-26T06:20:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,"2873, 3574, 3576","ROTARY VALVE - SWISS COMBI 600x420x420, MOTOR / 5HP / 1755RPM / NEMA / 575V/3PH/60HZ / FRAME# 184TC, GEARBOX",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18173.CIN,SSL-18173,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,RV1830 CURRENT INDICATION,RV-1830,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
3710,P-2404A Has a hard time meeting flow set point.,23-42211,P-2404A,P-2404A,,,6-26-23 6:20 AM,2023-06-26T06:20:00.000Z,6-30-23 5:00 PM,2023-06-30T17:00:00.000Z,6-29-23 6:30 PM,2023-06-29T18:30:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
3711,P-2404B Low Flow Issues,23-42212,P-2404B,P-2404B,,,6-26-23 6:21 AM,2023-06-26T06:21:00.000Z,6-30-23 5:00 PM,2023-06-30T17:00:00.000Z,6-29-23 6:30 PM,2023-06-29T18:30:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,Mount new infrmation monitor in Admin building waiting area,23-42213,0000,0000,,,6-26-23 6:23 AM,2023-06-26T06:23:00.000Z,7-14-23 1:48 PM,2023-07-14T13:48:00.000Z,7-5-23 12:45 PM,2023-07-05T12:45:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,Install garden post and receptacle for landscaping water feature,23-42214,0000,0000,,,6-26-23 6:24 AM,2023-06-26T06:24:00.000Z,7-7-23 1:51 PM,2023-07-07T13:51:00.000Z,7-5-23 12:45 PM,2023-07-05T12:45:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
1002,Inspect Discharge Expansion Joint on P-1630 and Install Cover,23-42215,P-1630,P-1630,,,6-26-23 6:25 AM,2023-06-26T06:25:00.000Z,6-30-23 6:37 AM,2023-06-30T06:37:00.000Z,6-26-23 7:38 AM,2023-06-26T07:38:00.000Z,2,2,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,"Continued issues with Lab RO water system - Pressure/flow issues, particles in RO water",23-42217,BU-ADMIN,BU-ADMIN,,,6-26-23 6:28 AM,2023-06-26T06:28:00.000Z,6-26-23 4:00 PM,2023-06-26T16:00:00.000Z,6-26-23 8:15 AM,2023-06-26T08:15:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
6743,Steam Control Valve PY18164 - leak into drum,23-42216,PCV-18164,PCV-18164,,,6-26-23 6:28 AM,2023-06-26T06:28:00.000Z,8-6-23 8:56 PM,2023-08-06T20:56:00.000Z,7-21-23 11:01 PM,2023-07-21T23:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,6743,"\"JAMESBURY 1-1/2\"\" RECA SEGMENTED V PORT BALL VALVE w/QPX1 ACTUATOR AND NELES 9103 POSITONER\"",,No,DRYER A,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
6289,TA25 SPRING Demo air gapped steam condensate line to V-1515,23-42218,V-1515,V-1515,,,6-26-23 6:30 AM,2023-06-26T06:30:00.000Z,11-30-25 1:20 PM,2025-11-30T13:20:00.000Z,10-22-25 6:00 AM,2025-10-22T06:00:00.000Z,4,4,,CO,COMP,N,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,Replace worn tarps at Wet Load out bunker,23-42219,1700,1700,,,6-26-23 6:32 AM,2023-06-26T06:32:00.000Z,2-29-24 9:10 AM,2024-02-29T09:10:00.000Z,2-21-24 8:39 AM,2024-02-21T08:39:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,INVESTIGATE BURNER RATTLE,23-42220,H-1825,H-1825,,,6-26-23 6:48 AM,2023-06-26T06:48:00.000Z,8-31-23 4:26 PM,2023-08-31T16:26:00.000Z,6-28-23 12:40 PM,2023-06-28T12:40:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2565, 2566","BURNER, COMENCO, MODEL PAH-1285-56.0-KZI, THERMAL OXIDIZER, BURNER VALVE TRAIN (H-1825)",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18153B.MEAS,SI-18153B,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,H1825 EXCESS O2 SENSOR 1,H-1825,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,Yes,No,No,4,1
,have O'phee Mechanical Complete a Cross Connection Survey,23-42225,3500,3500,,,6-26-23 8:41 AM,2023-06-26T08:41:00.000Z,6-19-23 2:00 PM,2023-06-19T14:00:00.000Z,6-29-23 7:13 AM,2023-06-29T07:13:00.000Z,2,2,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
7755,slow enzyme leak on top of TK 1401,23-42226,FT-14211,FT-14211,,,6-26-23 8:43 AM,2023-06-26T08:43:00.000Z,6-28-23 4:24 PM,2023-06-28T16:24:00.000Z,6-26-23 6:24 PM,2023-06-26T18:24:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
3404,Re-couple hammer motor with hammer mill,23-42227,MI-1201C,MI-1201C,,,6-26-23 10:21 AM,2023-06-26T10:21:00.000Z,6-26-23 2:15 PM,2023-06-26T14:15:00.000Z,6-26-23 10:30 AM,2023-06-26T10:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,INSTALL UPGRADED OVERSPEED SENSOR FROM FLOTTWEG,23-42229,CE-1713,CE-1713,,,6-26-23 11:54 AM,2023-06-26T11:54:00.000Z,,,6-27-23 7:54 PM,2023-06-27T19:54:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,Yes,No,No,4,1
,Preparation work for burner duct work removal,23-42232,DR-1826,DR-1826,,,6-26-23 1:29 PM,2023-06-26T13:29:00.000Z,6-26-23 6:00 PM,2023-06-26T18:00:00.000Z,6-26-23 3:34 PM,2023-06-26T15:34:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,"Remove Main Burner duct \"T\" for inspection due to rattling",23-42234,DR-1826,DR-1826,,,6-26-23 1:37 PM,2023-06-26T13:37:00.000Z,,,6-27-23 5:37 PM,2023-06-27T17:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,Yes,No,No,4,1
,"Re-install gas regulator on Dryer \"A\"",23-42239,DR-1826,DR-1826,,,6-26-23 2:06 PM,2023-06-26T14:06:00.000Z,6-28-23 4:00 PM,2023-06-28T16:00:00.000Z,6-29-23 7:55 AM,2023-06-29T07:55:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,DRYER A,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
1646,REPLACE TERMINATOR LIGHT & KIT @EV-1615s,23-42240,EV-1615A,EV-1615A,,,6-26-23 2:21 PM,2023-06-26T14:21:00.000Z,12-15-23 11:51 AM,2023-12-15T11:51:00.000Z,12-4-23 5:03 PM,2023-12-04T17:03:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,Offload new FRP tank with crane assistance.,23-42241,TK-3251,TK-3251,,,6-26-23 2:22 PM,2023-06-26T14:22:00.000Z,6-28-23 5:30 PM,2023-06-28T17:30:00.000Z,6-28-23 6:00 PM,2023-06-28T18:00:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
,RIGGING AND SECURE TANK FOR STORAGE,23-42242,TK-3251,TK-3251,,,6-26-23 2:47 PM,2023-06-26T14:47:00.000Z,6-28-23 5:30 PM,2023-06-28T17:30:00.000Z,6-29-23 7:54 AM,2023-06-29T07:54:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
1646,REPLACE LIGHT,23-42243,EV-1615A,EV-1615A,,,6-26-23 3:07 PM,2023-06-26T15:07:00.000Z,7-24-23 11:51 AM,2023-07-24T11:51:00.000Z,12-4-23 4:09 PM,2023-12-04T16:09:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
1646,RE-INSTALL INSULATION,23-42245,EV-1615A,EV-1615A,,,6-26-23 3:09 PM,2023-06-26T15:09:00.000Z,7-24-23 11:51 AM,2023-07-24T11:51:00.000Z,12-4-23 4:09 PM,2023-12-04T16:09:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
1646,RE-INSTALL HEAT TRACE,23-42244,EV-1615A,EV-1615A,,,6-26-23 3:09 PM,2023-06-26T15:09:00.000Z,7-24-23 11:51 AM,2023-07-24T11:51:00.000Z,12-4-23 4:09 PM,2023-12-04T16:09:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
6672,Assist in trouble shooting air dryer issues,23-42246,DR-3301B,DR-3301B,,,6-26-23 4:15 PM,2023-06-26T16:15:00.000Z,6-26-23 4:30 PM,2023-06-26T16:30:00.000Z,6-26-23 2:00 PM,2023-06-26T14:00:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
1154,"Install new 1\" x 1\" screen material in frame",23-42247,P-3216A,P-3216A,,,6-26-23 4:40 PM,2023-06-26T16:40:00.000Z,6-26-23 5:45 PM,2023-06-26T17:45:00.000Z,6-26-23 5:00 PM,2023-06-26T17:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
1330,Check receptacle at chemical dyke outside utilities building,23-42248,BU-UTIL,BU-UTIL,,,6-26-23 4:44 PM,2023-06-26T16:44:00.000Z,7-31-23 10:45 AM,2023-07-31T10:45:00.000Z,6-27-23 11:18 AM,2023-06-27T11:18:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,Yes,No,No,No,No,4,1
,Lightbulb replacement in Engineering office C3,23-42249,BU-ADMIN,BU-ADMIN,,,6-26-23 4:47 PM,2023-06-26T16:47:00.000Z,7-3-23 9:51 AM,2023-07-03T09:51:00.000Z,6-27-23 10:51 AM,2023-06-27T10:51:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,Yes,No,No,No,No,4,1
6672,DR-3301B heater not coming on,23-42250,DR-3301B,DR-3301B,,,6-26-23 4:50 PM,2023-06-26T16:50:00.000Z,6-30-23 5:01 PM,2023-06-30T17:01:00.000Z,6-26-23 4:54 PM,2023-06-26T16:54:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,No,No,No,4,1
3404,"Hammer Mill \"C\" commissioning",23-42251,MI-1201C,MI-1201C,,,6-26-23 5:00 PM,2023-06-26T17:00:00.000Z,6-27-23 5:30 PM,2023-06-27T17:30:00.000Z,6-27-23 3:30 PM,2023-06-27T15:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,Yes,Yes,No,4,1
1154,"Install new 1\" x 1\" pump suction screen in tower basin",23-42252,P-3216A,P-3216A,,,6-26-23 5:07 PM,2023-06-26T17:07:00.000Z,6-28-23 5:00 PM,2023-06-28T17:00:00.000Z,6-28-23 12:30 PM,2023-06-28T12:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,Yes,No,Yes,No,No,4,1
1315,NGS 210 Valves Solenoids,23-42254,BU-ALCO,BU-ALCO,,,6-27-23 8:40 AM,2023-06-27T08:40:00.000Z,6-30-23 8:36 AM,2023-06-30T08:36:00.000Z,6-27-23 11:02 AM,2023-06-27T11:02:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,Yes,No,No,No,Yes,No,No,No,1,1
3845,Change out rotating assembly due to bad bearings,23-42255,P-6610,P-6610,,,6-27-23 9:36 AM,2023-06-27T09:36:00.000Z,6-30-23 4:30 PM,2023-06-30T16:30:00.000Z,6-28-23 10:39 AM,2023-06-28T10:39:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,Yes,Yes,No,No,5,1
,Repair Damaged Burner H-1825,23-42256,H-1825,H-1825,,,6-27-23 10:29 AM,2023-06-27T10:29:00.000Z,7-28-23 9:44 AM,2023-07-28T09:44:00.000Z,6-27-23 3:44 PM,2023-06-27T15:44:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,"2565, 2566","BURNER, COMENCO, MODEL PAH-1285-56.0-KZI, THERMAL OXIDIZER, BURNER VALVE TRAIN (H-1825)",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18153B.MEAS,SI-18153B,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,H1825 EXCESS O2 SENSOR 1,H-1825,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,Yes,Yes,No,No,5,1
,Repair broken air vanes on main burner,23-42257,H-1825,H-1825,,,6-27-23 1:06 PM,2023-06-27T13:06:00.000Z,6-27-23 1:30 PM,2023-06-27T13:30:00.000Z,6-28-23 10:23 AM,2023-06-28T10:23:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,"2565, 2566","BURNER, COMENCO, MODEL PAH-1285-56.0-KZI, THERMAL OXIDIZER, BURNER VALVE TRAIN (H-1825)",,No,DRYER A,CH-DRYER_A,CH-DRYER_A:SI18153B.MEAS,SI-18153B,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,H1825 EXCESS O2 SENSOR 1,H-1825,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,Yes,Yes,No,No,5,1
,Check Vibrations on Chiller Got Low Alarm on Axial Vibrations,23-42260,ME-3251,ME-3251,,,6-27-23 2:29 PM,2023-06-27T14:29:00.000Z,6-26-23 3:30 PM,2023-06-26T15:30:00.000Z,6-27-23 5:01 PM,2023-06-27T17:01:00.000Z,2,2,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,93,2023-06-27T04:30:00.000Z,2023-06-27T14:30:00.000Z,10.166666666666666,0.4236111111111111,No,No,No,No,Yes,Yes,No,No,5,1
6318,V-3301 AIR RECEIVER 6 MONTH P.M.,23-40513,V-3301,V-3301,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:30 AM,2023-06-28T00:30:00.000Z,6-30-23 3:39 PM,2023-06-30T15:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,No,No,Yes,No,No,5,1
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-40532,FQIC-2203,FQIC-2203,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-30-23 12:30 AM,2023-06-30T00:30:00.000Z,6-30-23 2:29 PM,2023-06-30T14:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,No,No,Yes,No,No,5,1
3405,MI-1801 - MECHANICAL PM,23-40556,MI-1801,MI-1801,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-30-23 1:30 AM,2023-06-30T01:30:00.000Z,6-30-23 8:22 AM,2023-06-30T08:22:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,3405,"HAMMERMILL, WILLIAMS, MODEL GP xxx,",,No,DDG,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,No,No,No,No,Yes,3,1
5514,Fabricate and install new PVC pipe supports out SS,23-42270,TK-3510,TK-3510,,,6-28-23 7:43 AM,2023-06-28T07:43:00.000Z,6-28-23 12:00 PM,2023-06-28T12:00:00.000Z,6-30-23 11:47 AM,2023-06-30T11:47:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,Yes,No,No,No,No,No,No,No,1,1
,UPS Power feed in Corn land Trailer,23-42319,0000,0000,,,6-29-23 9:07 AM,2023-06-29T09:07:00.000Z,7-16-23 9:07 AM,2023-07-16T09:07:00.000Z,7-18-23 9:00 AM,2023-07-18T09:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
3616,FIC18161 HOT WATER FLOW TO DRYER A,23-42320,FT-18161,FT-18161,,,6-29-23 11:01 AM,2023-06-29T11:01:00.000Z,4-30-24 2:30 PM,2024-04-30T14:30:00.000Z,1-15-24 10:57 AM,2024-01-15T10:57:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,3616,"FT, MAGNETIC, ENDRESS+HAUSER, PROMAG P, xx",,No,DRYER A,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
,Assist AB with Soft start For 200hp mtr,23-42321,1200,1200,,,6-29-23 12:45 PM,2023-06-29T12:45:00.000Z,7-16-23 12:45 PM,2023-07-16T12:45:00.000Z,7-4-23 2:00 PM,2023-07-04T14:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
,Commission new truck scale,23-42323,0000,0000,,,6-29-23 1:25 PM,2023-06-29T13:25:00.000Z,7-9-23 1:26 PM,2023-07-09T13:26:00.000Z,7-4-23 2:00 PM,2023-07-04T14:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
,Build wire Lock up cage for Mill C,23-42324,1200,1200,,,6-29-23 1:29 PM,2023-06-29T13:29:00.000Z,7-16-23 1:29 PM,2023-07-16T13:29:00.000Z,7-26-23 2:00 PM,2023-07-26T14:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
3563,Rebuild small MX-1302 transfer case (replacement for 23-40913),23-42325,MX-1302,MX-1302,,,6-29-23 1:43 PM,2023-06-29T13:43:00.000Z,7-16-23 1:43 PM,2023-07-16T13:43:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
3563,REBUILD MX-1302 TRANSFER CASE,23-42326,MX-1302,MX-1302,,,6-29-23 1:43 PM,2023-06-29T13:43:00.000Z,,,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
3563,Rebuild small MX-1302 transfer case,23-42327,MX-1302,MX-1302,,,6-29-23 1:46 PM,2023-06-29T13:46:00.000Z,7-23-23 1:46 PM,2023-07-23T13:46:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
3563,Rebuild transfer case,23-42328,MX-1302,MX-1302,,,6-29-23 1:50 PM,2023-06-29T13:50:00.000Z,8-31-23 1:50 PM,2023-08-31T13:50:00.000Z,8-17-23 12:00 PM,2023-08-17T12:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
6796,Repair connection to tank,23-42329,QC LAB,QC LAB,,,6-29-23 1:58 PM,2023-06-29T13:58:00.000Z,7-16-23 1:58 PM,2023-07-16T13:58:00.000Z,7-6-23 7:00 AM,2023-07-06T07:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
5514,Unload new bulk storage salt tank,23-42334,TK-3510,TK-3510,,,6-29-23 4:44 PM,2023-06-29T16:44:00.000Z,6-29-23 4:45 PM,2023-06-29T16:45:00.000Z,6-29-23 4:00 PM,2023-06-29T16:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,No,Yes,No,No,No,No,4,1
,CG2 Exhaust temperature probe failure,23-42335,3690-26K-04,3690-26K-04,,,6-30-23 6:26 AM,2023-06-30T06:26:00.000Z,7-1-23 6:15 AM,2023-07-01T06:15:00.000Z,7-5-23 10:15 AM,2023-07-05T10:15:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,No,Yes,Yes,No,No,No,No,4,1
,3 Pin plug for AP (DDG/Corn Trailer),23-42338,0000,0000,,,6-30-23 8:11 AM,2023-06-30T08:11:00.000Z,7-16-23 1:00 PM,2023-07-16T13:00:00.000Z,11-22-23 10:15 AM,2023-11-22T10:15:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
,Desk Mounts - Front Office,23-42339,0000,0000,,,6-30-23 8:13 AM,2023-06-30T08:13:00.000Z,7-16-23 4:00 PM,2023-07-16T16:00:00.000Z,7-4-23 11:00 AM,2023-07-04T11:00:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
,Monitor Arm,23-42340,0000,0000,,,6-30-23 8:15 AM,2023-06-30T08:15:00.000Z,7-9-23 9:00 PM,2023-07-09T21:00:00.000Z,7-4-23 11:30 AM,2023-07-04T11:30:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
3112,Overfill scully repair - wire disconnected from plug,23-42342,LSHH-39301F,LSHH-39301F,,,6-30-23 8:21 AM,2023-06-30T08:21:00.000Z,7-15-23 3:49 AM,2023-07-15T03:49:00.000Z,7-10-23 4:49 AM,2023-07-10T04:49:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
1319,Weather strip on DDG Drive through door needs repair,23-42343,BU-DDG,BU-DDG,,,6-30-23 8:25 AM,2023-06-30T08:25:00.000Z,8-31-23 7:59 AM,2023-08-31T07:59:00.000Z,9-15-23 12:59 PM,2023-09-15T12:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
5514,install Filtering Rock once TK-3510 is installed (23-41488)and Prior to Salt  Delivery,23-42345,TK-3510,TK-3510,,,6-30-23 8:29 AM,2023-06-30T08:29:00.000Z,6-29-23 3:15 PM,2023-06-29T15:15:00.000Z,10-31-23 10:50 AM,2023-10-31T10:50:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
,NGS 210 valve,23-42346,COMALC,COMALC,,,6-30-23 8:31 AM,2023-06-30T08:31:00.000Z,6-29-23 6:00 PM,2023-06-29T18:00:00.000Z,6-29-23 4:01 PM,2023-06-29T16:01:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
1319,Remove Fencing and smooth grading,23-42347,BU-DDG,BU-DDG,,,6-30-23 8:35 AM,2023-06-30T08:35:00.000Z,7-28-23 9:39 AM,2023-07-28T09:39:00.000Z,8-1-23 4:03 PM,2023-08-01T16:03:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
3567,Remove Bird Netting from MX-1745,23-42348,MX-1745,MX-1745,,,6-30-23 8:36 AM,2023-06-30T08:36:00.000Z,7-23-23 9:34 AM,2023-07-23T09:34:00.000Z,7-14-23 11:34 AM,2023-07-14T11:34:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
3845,Rebuild RA 1168,23-42349,P-6610,P-6610,,,6-30-23 8:39 AM,2023-06-30T08:39:00.000Z,8-31-23 4:18 PM,2023-08-31T16:18:00.000Z,8-18-23 10:18 PM,2023-08-18T22:18:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
3845,Install bearings,23-42354,P-6610,P-6610,,,6-30-23 8:40 AM,2023-06-30T08:40:00.000Z,7-10-23 6:48 PM,2023-07-10T18:48:00.000Z,8-22-23 6:50 AM,2023-08-22T06:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
