WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Plant_Area,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned,Shutdown_Number,Shutdown_Start,Shutdown_End,Shutdown_Length_Hours,Shutdown_Length_Days,Completed_DuringShutdown,Reported_1HrBeforeShutdown,Reported_6HrBeforeShutdown,Reported_24HrBeforeShutdown,Reported_DuringShutdown,Completed_Within24HrsAfterShutdown,Completed_Within1HrsAfterShutdown,Completed_Within1HrsBeforeShutdown,Match_Priority,rn
3845,Disassemble pump,23-42350,P-6610,P-6610,,,6-30-23 8:40 AM,2023-06-30T08:40:00.000Z,7-10-23 6:18 PM,2023-07-10T18:18:00.000Z,8-22-23 6:50 AM,2023-08-22T06:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
3845,Complete runout and float checks,23-42356,P-6610,P-6610,,,6-30-23 8:40 AM,2023-06-30T08:40:00.000Z,7-10-23 4:48 PM,2023-07-10T16:48:00.000Z,8-22-23 6:50 AM,2023-08-22T06:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
3845,Clean housing,23-42351,P-6610,P-6610,,,6-30-23 8:40 AM,2023-06-30T08:40:00.000Z,7-10-23 4:48 PM,2023-07-10T16:48:00.000Z,8-22-23 6:50 AM,2023-08-22T06:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
3845,Take measurements,23-42353,P-6610,P-6610,,,6-30-23 8:40 AM,2023-06-30T08:40:00.000Z,7-10-23 5:18 PM,2023-07-10T17:18:00.000Z,8-22-23 6:50 AM,2023-08-22T06:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
3845,Assemble shaft w/ bearings into housing,23-42355,P-6610,P-6610,,,6-30-23 8:40 AM,2023-06-30T08:40:00.000Z,7-10-23 5:18 PM,2023-07-10T17:18:00.000Z,8-22-23 6:50 AM,2023-08-22T06:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
3845,Wire wheel shaft,23-42352,P-6610,P-6610,,,6-30-23 8:40 AM,2023-06-30T08:40:00.000Z,7-10-23 4:48 PM,2023-07-10T16:48:00.000Z,8-22-23 6:50 AM,2023-08-22T06:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
,Concrete pad for E-1400's and E-1300's at end of mash Alley is not adequate,23-42357,1300-PD-13B,1300-PD-13B,,,6-30-23 8:41 AM,2023-06-30T08:41:00.000Z,7-31-23 7:45 AM,2023-07-31T07:45:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,No,Yes,Yes,Yes,No,No,No,No,4,1
,foam skid reset,23-42363,COMALC,COMALC,,,6-30-23 11:44 AM,2023-06-30T11:44:00.000Z,6-30-23 6:00 PM,2023-06-30T18:00:00.000Z,6-30-23 12:09 PM,2023-06-30T12:09:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,95,2023-06-30T08:50:00.000Z,2023-06-30T13:20:00.000Z,27.333333333333332,1.1388888888888888,Yes,No,No,No,Yes,No,No,No,1,1
1101,P-6561B - OIL CHANGE/ PM SERVICE,23-33320,P-6561B,P-6561B,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 1:00 AM,2023-07-04T01:00:00.000Z,7-4-23 2:00 AM,2023-07-04T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
1104,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-33326,P-6562A,P-6562A,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:15 AM,2023-07-04T00:15:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1102,OIL CHANGE ON GOULDS PUMPS,23-33317,P-6561A,P-6561A,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:30 AM,2023-07-04T00:30:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1101,OIL CHANGE ON GOULDS PUMPS,23-33321,P-6561B,P-6561B,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:30 AM,2023-07-04T00:30:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1104,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-33327,P-6562A,P-6562A,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:15 AM,2023-07-04T00:15:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1103,P-6562B - OIL CHANGE/ PM SERVICE,23-33328,P-6562B,P-6562B,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 1:00 AM,2023-07-04T01:00:00.000Z,7-4-23 2:00 AM,2023-07-04T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
1103,OIL CHANGE ON GOULDS PUMPS,23-33329,P-6562B,P-6562B,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:30 AM,2023-07-04T00:30:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1102,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-33318,P-6561A,P-6561A,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:15 AM,2023-07-04T00:15:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1101,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-33323,P-6561B,P-6561B,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:15 AM,2023-07-04T00:15:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1104,OIL CHANGE ON GOULDS PUMPS,23-33325,P-6562A,P-6562A,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:30 AM,2023-07-04T00:30:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1102,P-6561A - OIL CHANGE/ PM SERVICE,23-33316,P-6561A,P-6561A,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 1:00 AM,2023-07-04T01:00:00.000Z,7-4-23 2:00 AM,2023-07-04T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
1102,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-33319,P-6561A,P-6561A,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:15 AM,2023-07-04T00:15:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1101,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-33322,P-6561B,P-6561B,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:15 AM,2023-07-04T00:15:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1104,P-6562A - OIL CHANGE/ PM SERVICE,23-33324,P-6562A,P-6562A,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 1:00 AM,2023-07-04T01:00:00.000Z,7-4-23 2:00 AM,2023-07-04T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
1103,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-33330,P-6562B,P-6562B,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:15 AM,2023-07-04T00:15:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1103,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-33331,P-6562B,P-6562B,,,2-6-23 1:47 AM,2023-02-06T01:47:00.000Z,7-4-23 12:15 AM,2023-07-04T00:15:00.000Z,7-4-23 3:47 PM,2023-07-04T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,EXTRACT OIL SAMPLE,23-40518,ME-3601A,ME-3601A,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:30 AM,2023-06-28T00:30:00.000Z,7-4-23 10:51 AM,2023-07-04T10:51:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,Yes,No,5,1
,PREPARATION OF CONTAINERS,23-40517,ME-3601A,ME-3601A,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:00 AM,2023-06-28T00:00:00.000Z,7-4-23 10:51 AM,2023-07-04T10:51:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,Yes,No,5,1
,GIVE SAMPLE TO SHIPPER/RECEIVER,23-40520,ME-3601A,ME-3601A,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:00 AM,2023-06-28T00:00:00.000Z,7-4-23 10:51 AM,2023-07-04T10:51:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,Yes,No,5,1
6670,K-3301A/B AIR COMPRESSOR 500 HR/ MONTHLY PM,23-40528,K-3301B,K-3301B,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:30 AM,2023-06-28T00:30:00.000Z,7-4-23 10:51 AM,2023-07-04T10:51:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,Yes,No,5,1
3081,Check operation of biothane float in diked area,23-40515,LSH-41401,LSH-41401,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,7-3-23 12:30 AM,2023-07-03T00:30:00.000Z,7-5-23 10:22 AM,2023-07-05T10:22:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,CHECK OIL LEVEL,23-40519,ME-3601A,ME-3601A,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:30 AM,2023-06-28T00:30:00.000Z,7-4-23 10:51 AM,2023-07-04T10:51:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,Yes,No,5,1
3081,BIOTHANE FLOAT OP CHECK- (LSH-41401) - PM SERVICE,23-40514,LSH-41401,LSH-41401,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,7-3-23 12:30 AM,2023-07-03T00:30:00.000Z,7-5-23 1:00 AM,2023-07-05T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
6669,K-3301A/B AIR COMPRESSOR 500 HR/ MONTHLY PM,23-40526,K-3301A,K-3301A,,,6-5-23 1:46 AM,2023-06-05T01:46:00.000Z,6-28-23 12:30 AM,2023-06-28T00:30:00.000Z,7-4-23 10:51 AM,2023-07-04T10:51:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,Yes,No,5,1
1661,REPLACE FILTER CARTRIDGES,23-40567,F-2204B,F-2204B,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:15 AM,2023-06-28T00:15:00.000Z,7-4-23 10:50 AM,2023-07-04T10:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
,VIBRATION ANALYSIS,23-40544,CHATHAM,CHATHAM,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:00 AM,2023-06-28T00:00:00.000Z,7-5-23 8:00 AM,2023-07-05T08:00:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1661,REPLACE CARTRIDGES,23-40568,F-2204B,F-2204B,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:30 AM,2023-06-28T00:30:00.000Z,7-4-23 10:50 AM,2023-07-04T10:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
6805,REPLACE FILTER CARTRIDGES,23-40562,F-2204A,F-2204A,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:15 AM,2023-06-28T00:15:00.000Z,7-4-23 10:50 AM,2023-07-04T10:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
6805,REPLACE CARTRIDGES,23-40563,F-2204A,F-2204A,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:30 AM,2023-06-28T00:30:00.000Z,7-4-23 10:50 AM,2023-07-04T10:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
6805,REINSTALL COVER,23-40564,F-2204A,F-2204A,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:15 AM,2023-06-28T00:15:00.000Z,7-4-23 10:50 AM,2023-07-04T10:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
6805,REFILL FILTER HOUSING & CHECK FOR LEAKS,23-40565,F-2204A,F-2204A,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:15 AM,2023-06-28T00:15:00.000Z,7-4-23 10:50 AM,2023-07-04T10:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
1661,REINSTALL COVER,23-40569,F-2204B,F-2204B,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:15 AM,2023-06-28T00:15:00.000Z,7-4-23 10:50 AM,2023-07-04T10:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
1661,REFILL FILTER HOUSING & CHECK FOR LEAKS,23-40570,F-2204B,F-2204B,,,6-5-23 1:47 AM,2023-06-05T01:47:00.000Z,6-28-23 12:15 AM,2023-06-28T00:15:00.000Z,7-4-23 10:50 AM,2023-07-04T10:50:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-40622,1800,1800,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 1:00 AM,2023-07-05T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
1293,BL-1804D - WEEKLY BEARING GREASING,23-40612,BL-1804D,BL-1804D,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 1:00 AM,2023-07-05T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,DRYER D,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-40623,1800,1800,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 8:53 AM,2023-07-05T08:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
4622,PT-32104 PM TO FLUSH TRANSMITTER,23-40597,PT-32104,PT-32104,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 1:00 AM,2023-07-05T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-40614,2100,2100,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-4-23 2:00 AM,2023-07-04T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
,"Area Asset Checks-1600, 1660, 1700",23-40618,1600,1600,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 1:00 AM,2023-07-05T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-40620,2200,2200,,,6-5-23 1:48 AM,2023-06-05T01:48:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 1:00 AM,2023-07-05T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-40630,2100,2100,,,6-5-23 1:49 AM,2023-06-05T01:49:00.000Z,7-3-23 2:30 AM,2023-07-03T02:30:00.000Z,7-5-23 8:27 AM,2023-07-05T08:27:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-40638,1800,1800,,,6-5-23 1:49 AM,2023-06-05T01:49:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 10:26 AM,2023-07-05T10:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-40629,2100,2100,,,6-5-23 1:49 AM,2023-06-05T01:49:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 2:00 AM,2023-07-05T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-40637,1800,1800,,,6-5-23 1:49 AM,2023-06-05T01:49:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 12:30 AM,2023-07-05T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,"Area Asset Checks-1600, 1660, 1700",23-40633,1600,1600,,,6-5-23 1:49 AM,2023-06-05T01:49:00.000Z,7-3-23 12:00 AM,2023-07-03T00:00:00.000Z,7-5-23 12:30 AM,2023-07-05T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,DDG AREA EQUIPMENT GREASE P.M.,23-41021,1800,1800,,,6-12-23 1:46 AM,2023-06-12T01:46:00.000Z,7-4-23 12:00 AM,2023-07-04T00:00:00.000Z,7-4-23 10:52 AM,2023-07-04T10:52:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,Yes,No,5,1
,1800 AREA - EQUIPMENT GREASING - DDG STORAGE AREA,23-41020,1800,1800,,,6-12-23 1:46 AM,2023-06-12T01:46:00.000Z,7-4-23 12:00 AM,2023-07-04T00:00:00.000Z,7-4-23 2:00 AM,2023-07-04T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
4867,CK sampler stopped taking samples,23-41382,SA-4102,SA-4102,,,6-12-23 8:38 AM,2023-06-12T08:38:00.000Z,7-31-23 3:29 PM,2023-07-31T15:29:00.000Z,7-4-23 4:34 PM,2023-07-04T16:34:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,"Meeting for E-1840 inlet strainer design review, chatham main conference room @  10am-11:30am",23-42285,0000,0000,,,6-28-23 10:11 AM,2023-06-28T10:11:00.000Z,7-9-23 10:11 AM,2023-07-09T10:11:00.000Z,7-5-23 7:00 AM,2023-07-05T07:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
,Install 3 Pin Power plug in the  ceiling,23-42337,0000,0000,,,6-30-23 7:15 AM,2023-06-30T07:15:00.000Z,7-9-23 4:30 PM,2023-07-09T16:30:00.000Z,7-4-23 7:00 AM,2023-07-04T07:00:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,Yes,No,No,No,No,No,No,No,1,1
1440,CV2602,23-42360,CV-2602,CV-2602,,,6-30-23 10:01 AM,2023-06-30T10:01:00.000Z,7-1-23 9:54 AM,2023-07-01T09:54:00.000Z,7-5-23 10:00 AM,2023-07-05T10:00:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
6671,Both air dryers not heating,23-42364,DR-3301A,DR-3301A,,,7-1-23 2:38 PM,2023-07-01T14:38:00.000Z,7-1-23 2:36 PM,2023-07-01T14:36:00.000Z,7-5-23 10:03 AM,2023-07-05T10:03:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,No,No,Yes,No,No,5,1
4840,BL-1804D DRYER BLOWER DAMPER,23-42370,PV-84401,PV-84401,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 12:30 AM,2023-10-23T00:30:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,1300 AREA - AGITATOR TEMPERATURE CHECKS,23-42387,1300,1300,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 1:30 AM,2023-07-31T01:30:00.000Z,7-31-23 3:52 PM,2023-07-31T15:52:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
3081,BIOTHANE FLOAT OP CHECK- (LSH-41401) - PM SERVICE,23-42396,LSH-41401,LSH-41401,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 12:30 AM,2023-07-31T00:30:00.000Z,8-4-23 12:30 AM,2023-08-04T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Pump work if duct cleaning has been performed,23-42378,1800,1800,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 1:00 AM,2023-10-23T01:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,EURODRIVE AGITATOR GEARBOX PM,23-42386,1300,1300,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 1:30 AM,2023-07-31T01:30:00.000Z,7-31-23 3:52 PM,2023-07-31T15:52:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4840,TEST BEFORE DRYER RE-START,23-42371,PV-84401,PV-84401,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,1400 AREA - AGITATOR MECHANICAL PM,23-42388,1400,1400,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 3:00 AM,2023-07-31T03:00:00.000Z,7-31-23 12:30 AM,2023-07-31T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,1400 AREA - AGITATOR TEMPERATURE CHECKS,23-42390,1400,1400,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 1:30 AM,2023-07-31T01:30:00.000Z,7-31-23 8:09 AM,2023-07-31T08:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,AGITATOR PM,23-42392,1600,1600,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 1:30 AM,2023-07-31T01:30:00.000Z,7-31-23 8:07 AM,2023-07-31T08:07:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,1600 AREA - TEMPERATURE CHECKS,23-42393,1600,1600,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 1:30 AM,2023-07-31T01:30:00.000Z,7-31-23 8:07 AM,2023-07-31T08:07:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-42408,SA-2101,SA-2101,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,8-7-23 7:30 AM,2023-08-07T07:30:00.000Z,8-15-23 7:33 AM,2023-08-15T07:33:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4840,CYCLE DAMPER,23-42373,PV-84401,PV-84401,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Insure all dryer access doors are sealed tight,23-42377,1800,1800,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 12:30 AM,2023-10-23T00:30:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Insure all blankets have been re-installed,23-42379,1800,1800,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 1:00 AM,2023-10-23T01:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Insure that water line for HPW is isolated & drained,23-42381,1800,1800,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,AGITATOR GEARBOX MONTHLY PM CHECKS,23-42389,1400,1400,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 1:30 AM,2023-07-31T01:30:00.000Z,7-31-23 8:09 AM,2023-07-31T08:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4840,INSPECT DAMPER EXTERNALLY/INTERNALLY FOR BUILDUP CLEAN AS REQUIRED,23-42372,PV-84401,PV-84401,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4840,LUBRICATE ETC. & RE-TRY AS REQUIRED.,23-42374,PV-84401,PV-84401,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,1800 - DRYER D PRE-START WORK- DR01,23-42375,1800,1800,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 4:00 AM,2023-10-23T04:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Remove blanks,23-42376,1800,1800,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 1:00 AM,2023-10-23T01:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Run all mechanical equipment,23-42380,1800,1800,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,1300 AREA - AGITATOR MECHANICAL PM,23-42385,1300,1300,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 3:00 AM,2023-07-31T03:00:00.000Z,7-31-23 1:00 AM,2023-07-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,1600/1700/1900 AREA - AGITATOR MECHANICAL PM,23-42391,1600,1600,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 12:20 AM,2023-07-31T00:20:00.000Z,7-31-23 1:00 AM,2023-07-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
3081,Check operation of biothane float in diked area,23-42397,LSH-41401,LSH-41401,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,7-31-23 12:30 AM,2023-07-31T00:30:00.000Z,8-4-23 8:59 AM,2023-08-04T08:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4865,Corn Probe Weekly PM,23-42409,SA-2101,SA-2101,,,7-3-23 1:46 AM,2023-07-03T01:46:00.000Z,8-7-23 7:30 AM,2023-08-07T07:30:00.000Z,8-15-23 7:33 AM,2023-08-15T07:33:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
6669,K-3301A - OIL SAMPLE,23-42446,K-3301A,K-3301A,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 12:15 AM,2023-07-28T00:15:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
6670,K-3301 A-C AIR COMPRESSOR QUARTER/ 2000 HR  CHECKS,23-42449,K-3301B,K-3301B,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,10-25-23 2:00 AM,2023-10-25T02:00:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4876,Remove locks and start up,23-42477,SE-2101,SE-2101,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-31-23 12:10 AM,2023-07-31T00:10:00.000Z,7-31-23 3:41 PM,2023-07-31T15:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4868,SC-1301 MECHANICAL CHECKS,23-42479,SC-1301,SC-1301,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-31-23 1:00 AM,2023-07-31T01:00:00.000Z,7-31-23 8:09 AM,2023-07-31T08:09:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
6669,K-3301A/B AIR COMPRESSOR 500 HR/ MONTHLY PM,23-42447,K-3301A,K-3301A,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 4:20 PM,2023-07-28T16:20:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
6670,K-3301B - OIL SAMPLE,23-42450,K-3301B,K-3301B,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 12:15 AM,2023-07-28T00:15:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4876,Pump 1 - 2 shots of grease in crankpin bearing,23-42475,SE-2101,SE-2101,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-31-23 12:10 AM,2023-07-31T00:10:00.000Z,7-31-23 3:41 PM,2023-07-31T15:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,VIBRATION ANALYSIS,23-42482,CHATHAM,CHATHAM,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-28-23 12:00 AM,2023-07-28T00:00:00.000Z,8-1-23 8:00 AM,2023-08-01T08:00:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,MONTHLY VIBRATION CHECK,23-42483,CHATHAM,CHATHAM,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-29-23 11:00 AM,2023-07-29T11:00:00.000Z,8-9-23 2:35 PM,2023-08-09T14:35:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-42471,FQIC-2203,FQIC-2203,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4876,SE-2101- CRANKSHAFT GREASING,23-42473,SE-2101,SE-2101,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-31-23 1:00 AM,2023-07-31T01:00:00.000Z,7-31-23 1:00 AM,2023-07-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4876,Pump 1 - 2 shots of grease in drive head bearings,23-42476,SE-2101,SE-2101,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-31-23 12:10 AM,2023-07-31T00:10:00.000Z,7-31-23 3:41 PM,2023-07-31T15:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
6670,AIR COMPRESSOR - PM SERVICE,23-42448,K-3301B,K-3301B,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,10-25-23 2:00 AM,2023-10-25T02:00:00.000Z,,,4,4,,PM,CAN,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
6670,K-3301A/B AIR COMPRESSOR 500 HR/ MONTHLY PM,23-42451,K-3301B,K-3301B,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 4:20 PM,2023-07-28T16:20:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-42469,CHATHAM,CHATHAM,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-31-23 1:30 AM,2023-07-31T01:30:00.000Z,9-19-23 2:18 PM,2023-09-19T14:18:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,SAFETY SHOWER WEEKLY FLUSH,23-42470,CHATHAM,CHATHAM,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-31-23 1:30 AM,2023-07-31T01:30:00.000Z,9-19-23 2:18 PM,2023-09-19T14:18:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-42472,FQIC-2203,FQIC-2203,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 7:47 AM,2023-07-28T07:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4876,Get operations to shut down separator and lock out,23-42474,SE-2101,SE-2101,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-31-23 12:15 AM,2023-07-31T00:15:00.000Z,7-31-23 3:41 PM,2023-07-31T15:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4868,SC-1301 - MECHANICAL CHECKS,23-42478,SC-1301,SC-1301,,,7-3-23 1:47 AM,2023-07-03T01:47:00.000Z,7-31-23 1:00 AM,2023-07-31T01:00:00.000Z,7-31-23 12:30 AM,2023-07-31T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
3161,IN FIELD,23-42507,LT-14607,LT-14607,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,8-4-23 8:59 AM,2023-08-04T08:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1532,E-1824 Duct work inspection/cleaning DR05,23-42517,E-1824,E-1824,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,1532,Geelen Counterflow Product Cooler,,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1532,Open Inspection doors,23-42518,E-1824,E-1824,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1532,Geelen Counterflow Product Cooler,,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,DRYER D INLET SEAL  CHANGE OUT PM DR02,23-42522,DR-1801D,DR-1801D,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,11-22-23 2:00 AM,2023-11-22T02:00:00.000Z,7-12-23 7:15 AM,2023-07-12T07:15:00.000Z,4,4,,SD,CLOSE,Y,N,NO,CHATHAM,"1466, 1597, 7011","ROTARY DRYER, ICM, DR-1801D BURNER MANAGEMENT SYSTEM, GEARBOX, DORRIS, 415TR25, SER# 31396 or SER#27639",,No,DRYER D,CH-DRYER_D,CH-DRYER_D:DR1801D.STAIND,DR-1801D,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,RECYCLE DRAG CONVEYOR,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Seal to be changed out at first scheduled Outage,23-42523,DR-1801D,DR-1801D,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,11-22-23 12:00 AM,2023-11-22T00:00:00.000Z,7-12-23 7:15 AM,2023-07-12T07:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"1466, 1597, 7011","ROTARY DRYER, ICM, DR-1801D BURNER MANAGEMENT SYSTEM, GEARBOX, DORRIS, 415TR25, SER# 31396 or SER#27639",,No,DRYER D,CH-DRYER_D,CH-DRYER_D:DR1801D.STAIND,DR-1801D,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,RECYCLE DRAG CONVEYOR,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Check for material in stock,23-42524,DR-1801D,DR-1801D,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,11-22-23 12:00 AM,2023-11-22T00:00:00.000Z,7-12-23 7:15 AM,2023-07-12T07:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"1466, 1597, 7011","ROTARY DRYER, ICM, DR-1801D BURNER MANAGEMENT SYSTEM, GEARBOX, DORRIS, 415TR25, SER# 31396 or SER#27639",,No,DRYER D,CH-DRYER_D,CH-DRYER_D:DR1801D.STAIND,DR-1801D,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,RECYCLE DRAG CONVEYOR,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
6407,HACH SP150 HARDNESS MONITOR 2 MONTH PM,23-42545,XA-35102,XA-35102,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-25-23 12:00 AM,2023-07-25T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-42547,AT-13519,AT-13519,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-27-23 1:00 AM,2023-07-27T01:00:00.000Z,7-28-23 11:13 AM,2023-07-28T11:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1421,GIVE SAMPLE TO SHIPPER/RECEIVER,23-42554,CV-1805,CV-1805,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-28-23 12:00 AM,2023-07-28T00:00:00.000Z,7-28-23 4:37 PM,2023-07-28T16:37:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,1421,PRODUCT DISCHARGE SCREW CONVEYOR (MCC-3814),,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
3161,CO2 MAGNETIC FLOAT LEVEL TRANSMITTER  BLOWDOWN,23-42505,LT-14607,LT-14607,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-31-23 1:00 AM,2023-07-31T01:00:00.000Z,8-4-23 12:45 AM,2023-08-04T00:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1532,Cleaning of Duct work as required,23-42520,E-1824,E-1824,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1532,Geelen Counterflow Product Cooler,,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-42532,AE-84404,AE-84404,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-27-23 2:00 AM,2023-07-27T02:00:00.000Z,7-31-23 7:31 AM,2023-07-31T07:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1421,PREPARATION OF CONTAINERS,23-42551,CV-1805,CV-1805,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-28-23 12:00 AM,2023-07-28T00:00:00.000Z,7-28-23 4:37 PM,2023-07-28T16:37:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,1421,PRODUCT DISCHARGE SCREW CONVEYOR (MCC-3814),,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1421,EXTRACT OIL SAMPLE,23-42552,CV-1805,CV-1805,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 4:37 PM,2023-07-28T16:37:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,1421,PRODUCT DISCHARGE SCREW CONVEYOR (MCC-3814),,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1421,CHECK OIL LEVEL,23-42553,CV-1805,CV-1805,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 4:37 PM,2023-07-28T16:37:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,1421,PRODUCT DISCHARGE SCREW CONVEYOR (MCC-3814),,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,FT-23106 Calibration,23-42513,FT-23106,FT-23106,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,10-24-23 12:00 AM,2023-10-24T00:00:00.000Z,,,4,4,,PM,CAN,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,2 YR Calibration,23-42514,FT-23106,FT-23106,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,10-24-23 1:00 AM,2023-10-24T01:00:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
5003,SLUDGE ANALYSIS FOR BIOTHANE DIGESTER,23-42542,T-4126,T-4126,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,7-10-23 9:31 AM,2023-07-10T09:31:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
5003,Agitate the Sludge Bed in the Biothane and preform and record the  Sludge Analysis for the Biothane,23-42543,T-4126,T-4126,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,7-10-23 9:31 AM,2023-07-10T09:31:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1421,CV-1805-OIL SAMPLING,23-42550,CV-1805,CV-1805,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 12:15 AM,2023-07-28T00:15:00.000Z,4,4,,PD,CLOSE,Y,N,NO,CHATHAM,1421,PRODUCT DISCHARGE SCREW CONVEYOR (MCC-3814),,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
3161,AT DCS,23-42508,LT-14607,LT-14607,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,8-4-23 8:59 AM,2023-08-04T08:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1532,Visual inspection of Duct work,23-42519,E-1824,E-1824,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1532,Geelen Counterflow Product Cooler,,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1532,Close Inspection doors and re-seal,23-42521,E-1824,E-1824,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,10-23-23 12:00 AM,2023-10-23T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1532,Geelen Counterflow Product Cooler,,No,DDG,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Remove top seal & replace,23-42525,DR-1801D,DR-1801D,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,11-22-23 1:00 AM,2023-11-22T01:00:00.000Z,7-12-23 7:15 AM,2023-07-12T07:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"1466, 1597, 7011","ROTARY DRYER, ICM, DR-1801D BURNER MANAGEMENT SYSTEM, GEARBOX, DORRIS, 415TR25, SER# 31396 or SER#27639",,No,DRYER D,CH-DRYER_D,CH-DRYER_D:DR1801D.STAIND,DR-1801D,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,RECYCLE DRAG CONVEYOR,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,Inspect bottom seal - replace as required,23-42526,DR-1801D,DR-1801D,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,11-22-23 1:00 AM,2023-11-22T01:00:00.000Z,7-12-23 7:15 AM,2023-07-12T07:15:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"1466, 1597, 7011","ROTARY DRYER, ICM, DR-1801D BURNER MANAGEMENT SYSTEM, GEARBOX, DORRIS, 415TR25, SER# 31396 or SER#27639",,No,DRYER D,CH-DRYER_D,CH-DRYER_D:DR1801D.STAIND,DR-1801D,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,RECYCLE DRAG CONVEYOR,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
6407,HACH SP150 HARDNESS MONITOR,23-42544,XA-35102,XA-35102,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-25-23 12:00 AM,2023-07-25T00:00:00.000Z,10-30-23 7:40 AM,2023-10-30T07:40:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
3161,AT DCS,23-42506,LT-14607,LT-14607,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,8-4-23 8:59 AM,2023-08-04T08:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4867,SA-4102 REFRIGERATED SAMPLER CLEANING AND INSPECTION,23-42540,SA-4102,SA-4102,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,10-25-23 1:00 AM,2023-10-25T01:00:00.000Z,12-27-23 2:59 PM,2023-12-27T14:59:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
4867,SA-4102 (CK SAMPLER) CLEANING / CALIBRATION,23-42541,SA-4102,SA-4102,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,10-25-23 1:00 AM,2023-10-25T01:00:00.000Z,12-27-23 2:59 PM,2023-12-27T14:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1230,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-42549,AT-14125,AT-14125,,,7-3-23 1:48 AM,2023-07-03T01:48:00.000Z,7-27-23 1:00 AM,2023-07-27T01:00:00.000Z,7-28-23 7:48 AM,2023-07-28T07:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1427,PREPARATION OF CONTAINERS,23-42561,CV-1823,CV-1823,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-28-23 12:00 AM,2023-07-28T00:00:00.000Z,7-28-23 4:38 PM,2023-07-28T16:38:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1427,EXTRACT OIL SAMPLE,23-42562,CV-1823,CV-1823,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-28-23 12:30 AM,2023-07-28T00:30:00.000Z,7-28-23 4:38 PM,2023-07-28T16:38:00.000Z,4,4,,PD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,MI-1201A - WEEKLY PM & ROTATION CHANGE,23-42569,MI-1201A,MI-1201A,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-27-23 12:00 AM,2023-07-27T00:00:00.000Z,7-31-23 7:13 AM,2023-07-31T07:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
1285,BL-1201 REQUIRES POLYREX EM 24 GRAMS-0.85 OUNCES EVERY 40 DAYS,23-42573,BL-1201,BL-1201,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,8-3-23 5:30 PM,2023-08-03T17:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700",23-42594,1600,1600,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,7-31-23 1:00 AM,2023-07-31T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-42596,2200,2200,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,8-2-23 1:30 AM,2023-08-02T01:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1830, 1840, DDG Cooler",23-42598,1800,1800,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,8-2-23 1:00 AM,2023-08-02T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-42581,2100,2100,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-31-23 5:00 AM,2023-07-31T05:00:00.000Z,8-2-23 6:26 AM,2023-08-02T06:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-42585,1600,1600,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,7-31-23 3:54 PM,2023-07-31T15:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-42595,1600,1600,,,7-3-23 1:49 AM,2023-07-03T01:49:00.000Z,7-31-23 12:00 AM,2023-07-31T00:00:00.000Z,7-31-23 1:51 PM,2023-07-31T13:51:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,,,97,2023-07-03T20:40:00.000Z,2023-07-04T10:50:00.000Z,329.5,13.729166666666666,No,No,No,Yes,No,No,No,No,4,1
