WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
,BLIND IN DRYER A (GAS/STEAM LOCATIONS),23-31590,DR-1826,DR-1826,,,1-9-23 11:41 AM,2023-01-09T11:41:00.000Z,2-23-23 11:39 AM,2023-02-23T11:39:00.000Z,3-7-23 8:47 AM,2023-03-07T08:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703C.CIN,XS-17703C,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
,BLIND IN DRYER A (GAS/STEAM LOCATIONS),23-31590,DR-1826,DR-1826,,,1-9-23 11:41 AM,2023-01-09T11:41:00.000Z,2-23-23 11:39 AM,2023-02-23T11:39:00.000Z,3-7-23 8:47 AM,2023-03-07T08:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17702.STAIND,XV-17702,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
,BLIND IN DRYER A (GAS/STEAM LOCATIONS),23-31590,DR-1826,DR-1826,,,1-9-23 11:41 AM,2023-01-09T11:41:00.000Z,2-23-23 11:39 AM,2023-02-23T11:39:00.000Z,3-7-23 8:47 AM,2023-03-07T08:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17732.STAIND,XV-17732,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
,BLIND IN DRYER A (GAS/STEAM LOCATIONS),23-31590,DR-1826,DR-1826,,,1-9-23 11:41 AM,2023-01-09T11:41:00.000Z,2-23-23 11:39 AM,2023-02-23T11:39:00.000Z,3-7-23 8:47 AM,2023-03-07T08:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706A.MEAS,ST-17706A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,BLIND IN DRYER A (GAS/STEAM LOCATIONS),23-31590,DR-1826,DR-1826,,,1-9-23 11:41 AM,2023-01-09T11:41:00.000Z,2-23-23 11:39 AM,2023-02-23T11:39:00.000Z,3-7-23 8:47 AM,2023-03-07T08:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706B.RO01,ST-17706B,ST,RO01,Binary/relay output channel,Speed/torque transmitter,Binary Output,DRUM DR1826 REAR LUBE TIMER,DR-1826
,"BL1802,BL1803D,BL1804D,Demo decanter points,MX1801D",23-31592,,,,,1-9-23 11:51 AM,2023-01-09T11:51:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN BL-1802 DECANTER POINTS,23-31593,,,,,1-9-23 11:52 AM,2023-01-09T11:52:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN BL-1803D DECANTER POINTS,23-31594,,,,,1-9-23 11:53 AM,2023-01-09T11:53:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN BL-1804D DECANTER POINTS,23-31595,,,,,1-9-23 11:53 AM,2023-01-09T11:53:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN MX1801D POINTS,23-31596,,,,,1-9-23 11:54 AM,2023-01-09T11:54:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,ASSIST IN CLEANING POINTS,23-31597,,,,,1-9-23 11:57 AM,2023-01-09T11:57:00.000Z,2-23-23 11:51 AM,2023-02-23T11:51:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2561,Isolation for CSE,23-31598,E-1834,E-1834,,,1-9-23 1:57 PM,2023-01-09T13:57:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,
2561,Isolation for CSE,23-31598,E-1834,E-1834,,,1-9-23 1:57 PM,2023-01-09T13:57:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment (general),Status,DOSING BIN SCREW CVYR B,
2561,Inspect shaft and gear box for disconnect,23-31599,E-1834,E-1834,,,1-9-23 1:57 PM,2023-01-09T13:57:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,
2561,Inspect shaft and gear box for disconnect,23-31599,E-1834,E-1834,,,1-9-23 1:57 PM,2023-01-09T13:57:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment (general),Status,DOSING BIN SCREW CVYR B,
2561,Repair if possible or move to SD,23-31600,E-1834,E-1834,,,1-9-23 1:58 PM,2023-01-09T13:58:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,
2561,Repair if possible or move to SD,23-31600,E-1834,E-1834,,,1-9-23 1:58 PM,2023-01-09T13:58:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment (general),Status,DOSING BIN SCREW CVYR B,
2561,Close up manways,23-31601,E-1834,E-1834,,,1-9-23 1:58 PM,2023-01-09T13:58:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment device status,Equipment Status,DOSING BIN SCREW CVYR B,
2561,Close up manways,23-31601,E-1834,E-1834,,,1-9-23 1:58 PM,2023-01-09T13:58:00.000Z,2-23-23 11:34 AM,2023-02-23T11:34:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,2561,DRYER A - DDG PRODUCT COOLER,,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:E1834.STAIND,E-1834,E,STAIND,"Status indication (open/closed, run/stop)",Equipment (general),Status,DOSING BIN SCREW CVYR B,
6723,Remove spool pieces from E-1303B,23-31602,E-1303B,E-1303B,,,1-9-23 2:02 PM,2023-01-09T14:02:00.000Z,1-11-23 2:02 PM,2023-01-11T14:02:00.000Z,1-10-23 5:02 PM,2023-01-10T17:02:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Fabricate and install new bracket for wireless IT pole and secure to building. Cut off base,23-31603,0000,0000,,,1-9-23 2:29 PM,2023-01-09T14:29:00.000Z,1-11-23 2:26 PM,2023-01-11T14:26:00.000Z,1-11-23 10:16 AM,2023-01-11T10:16:00.000Z,1,1,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
10036,INSPECT BL-1832,23-31604,BL-1832,BL-1832,,,1-9-23 2:59 PM,2023-01-09T14:59:00.000Z,2-23-23 1:57 PM,2023-02-23T13:57:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"10036, 10037","BLOWER, HOWDEN, FAN MODEL EPB4S-5750, 200HP / 1800RPM / TEFC / 575V/3PH/60HZ / 447T FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1832.STAIND,BL-1832,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,COMBUSTION AIR FAN,
2533,OPEN MAYWAY,23-31605,CY-1826,CY-1826,,,1-9-23 3:18 PM,2023-01-09T15:18:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,CH-DRYER_A,CH-DRYER_A:TIC18147B.OUT,TIC-18147B,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CY1826 TOP TEMP,CY-1826
2533,OPEN MAYWAY,23-31605,CY-1826,CY-1826,,,1-9-23 3:18 PM,2023-01-09T15:18:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,CH-DRYER_A,CH-DRYER_A:TIC18147B.SPT,TIC-18147B,TIC,SPT,Setpoint (SP),Temperature indicating controller,Setpoint,CY1826 MID TEMP,CY-1826
2533,OPEN MAYWAY,23-31605,CY-1826,CY-1826,,,1-9-23 3:18 PM,2023-01-09T15:18:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,CH-DRYER_A,CH-DRYER_A:XV18148.STAIND,XV-18148,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CY1826 BOTTOM TEMP,CY-1826
2533,HPW WASH CY-1826 CYCLONE,23-31606,CY-1826,CY-1826,,,1-10-23 8:16 AM,2023-01-10T08:16:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,CH-DRYER_A,CH-DRYER_A:TIC18147B.OUT,TIC-18147B,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CY1826 TOP TEMP,CY-1826
2533,HPW WASH CY-1826 CYCLONE,23-31606,CY-1826,CY-1826,,,1-10-23 8:16 AM,2023-01-10T08:16:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,CH-DRYER_A,CH-DRYER_A:TIC18147B.SPT,TIC-18147B,TIC,SPT,Setpoint (SP),Temperature indicating controller,Setpoint,CY1826 MID TEMP,CY-1826
2533,HPW WASH CY-1826 CYCLONE,23-31606,CY-1826,CY-1826,,,1-10-23 8:16 AM,2023-01-10T08:16:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,CH-DRYER_A,CH-DRYER_A:XV18148.STAIND,XV-18148,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CY1826 BOTTOM TEMP,CY-1826
2533,CLOSE MANWAY,23-31607,CY-1826,CY-1826,,,1-10-23 8:18 AM,2023-01-10T08:18:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,CH-DRYER_A,CH-DRYER_A:TIC18147B.OUT,TIC-18147B,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CY1826 TOP TEMP,CY-1826
2533,CLOSE MANWAY,23-31607,CY-1826,CY-1826,,,1-10-23 8:18 AM,2023-01-10T08:18:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,CH-DRYER_A,CH-DRYER_A:TIC18147B.SPT,TIC-18147B,TIC,SPT,Setpoint (SP),Temperature indicating controller,Setpoint,CY1826 MID TEMP,CY-1826
2533,CLOSE MANWAY,23-31607,CY-1826,CY-1826,,,1-10-23 8:18 AM,2023-01-10T08:18:00.000Z,9-1-22 12:00 AM,2022-09-01T00:00:00.000Z,1-31-23 6:58 AM,2023-01-31T06:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,2533,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 A",,No,CH-DRYER_A,CH-DRYER_A:XV18148.STAIND,XV-18148,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CY1826 BOTTOM TEMP,CY-1826
2534,HPW WASH CYCLONE 1827,23-31618,CY-1827,CY-1827,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,2-23-23 9:17 AM,2023-02-23T09:17:00.000Z,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2534,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 B",,No,CH-DRYER_A,CH-DRYER_A:IT18149.MEAS,IT-18149,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CY1827 TOP TEMP,CY-1827
2534,HPW WASH CYCLONE 1827,23-31618,CY-1827,CY-1827,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,2-23-23 9:17 AM,2023-02-23T09:17:00.000Z,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2534,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 B",,No,CH-DRYER_A,CH-DRYER_A:SSL18149.CIN,SSL-18149,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CY1827 MID TEMP,CY-1827
2534,HPW WASH CYCLONE 1827,23-31618,CY-1827,CY-1827,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,2-23-23 9:17 AM,2023-02-23T09:17:00.000Z,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2534,"CYCLONE ASSEMBLY, RIGHT HAND, DEDERT MODEL# CYCL-11 B",,No,CH-DRYER_A,CH-DRYER_A:IT18150.MEAS,IT-18150,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CY1827 BOTTOM TEMP,CY-1827
,REMOVE MANWAY,23-31619,,,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,,,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,HPW CYCLONE,23-31620,,,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,,,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,RE-INSTALL MAYWAY,23-31621,,,,,1-10-23 9:15 AM,2023-01-10T09:15:00.000Z,,,4-12-23 3:38 PM,2023-04-12T15:38:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2535,HPW WASH 1828 CYCLONES,23-31622,CY-1828,CY-1828,,,1-10-23 9:20 AM,2023-01-10T09:20:00.000Z,2-23-23 9:20 AM,2023-02-23T09:20:00.000Z,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2535,"CYCLONE ASSEMBLY, LEFT HAND, DEDERT MODEL #CYCL-12 A",,No,CH-DRYER_A,CH-DRYER_A:IT18151.MEAS,IT-18151,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CY1828 MID TEMP,CY-1828
2535,HPW WASH 1828 CYCLONES,23-31622,CY-1828,CY-1828,,,1-10-23 9:20 AM,2023-01-10T09:20:00.000Z,2-23-23 9:20 AM,2023-02-23T09:20:00.000Z,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2535,"CYCLONE ASSEMBLY, LEFT HAND, DEDERT MODEL #CYCL-12 A",,No,CH-DRYER_A,CH-DRYER_A:SSL18151.CIN,SSL-18151,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CY1828 BOTTOM TEMP,CY-1828
,REMOVE MANWAY,23-31623,,,,,1-10-23 9:20 AM,2023-01-10T09:20:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,HPW CYCLONE,23-31624,,,,,1-10-23 9:20 AM,2023-01-10T09:20:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,RE-INSTALL MAYWAY,23-31625,,,,,1-10-23 9:20 AM,2023-01-10T09:20:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2536,HPW WASH 1829 CYCLONE,23-31626,CY-1829,CY-1829,,,1-10-23 9:24 AM,2023-01-10T09:24:00.000Z,2-23-23 10:02 AM,2023-02-23T10:02:00.000Z,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2536,"CYCLONE ASSEMBLY, LEFT HAND, DEDERT MODEL# CYCL-12 B",,No,CH-DRYER_A,CH-DRYER_A:IT18152.MEAS,IT-18152,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CY1829 TOP TEMP,CY-1829
2536,HPW WASH 1829 CYCLONE,23-31626,CY-1829,CY-1829,,,1-10-23 9:24 AM,2023-01-10T09:24:00.000Z,2-23-23 10:02 AM,2023-02-23T10:02:00.000Z,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2536,"CYCLONE ASSEMBLY, LEFT HAND, DEDERT MODEL# CYCL-12 B",,No,CH-DRYER_A,CH-DRYER_A:SI18152.MEAS,SI-18152,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CY1829 MID TEMP,CY-1829
2536,HPW WASH 1829 CYCLONE,23-31626,CY-1829,CY-1829,,,1-10-23 9:24 AM,2023-01-10T09:24:00.000Z,2-23-23 10:02 AM,2023-02-23T10:02:00.000Z,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,2536,"CYCLONE ASSEMBLY, LEFT HAND, DEDERT MODEL# CYCL-12 B",,No,CH-DRYER_A,CH-DRYER_A:SSL18152.CIN,SSL-18152,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CY1829 BOTTOM TEMP,CY-1829
,REMOVE MANWAY,23-31627,,,,,1-10-23 9:25 AM,2023-01-10T09:25:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,HPW CYCLONE,23-31628,,,,,1-10-23 9:25 AM,2023-01-10T09:25:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,RE-INSTALL MAYWAY,23-31629,,,,,1-10-23 9:25 AM,2023-01-10T09:25:00.000Z,,,4-12-23 3:37 PM,2023-04-12T15:37:00.000Z,,,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CV-1830 Open end for water to drain,23-31639,CV-1830,CV-1830,,,1-10-23 10:08 AM,2023-01-10T10:08:00.000Z,1-11-23 10:08 AM,2023-01-11T10:08:00.000Z,1-10-23 11:36 AM,2023-01-10T11:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,OPEN FOR WATER TO DRAIN,23-31640,CV-1830,CV-1830,,,1-10-23 10:09 AM,2023-01-10T10:09:00.000Z,2-23-23 10:08 AM,2023-02-23T10:08:00.000Z,1-10-23 11:36 AM,2023-01-10T11:36:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179E.MEAS,TT-18179E,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEED INDICATION,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:IT18180.MEAS,IT-18180,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B SPEED  INDICATION,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:XV18184.STAIND,XV-18184,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826B SPEED SWITCH,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215B.MEAS,PT-18215B,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826B.STAIND,CV-1826B,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR B,
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826B CURRENT INDICATION,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B CURRENT INDICATION,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.OUT,PIC-84401,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output,D/CV1826B CURRENT INDICATION,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.MEAS,TIC-84302,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1826B SPEED INDICATION,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.OUT,TIC-84302,TIC,OUT,Controller output (CO),Temperature indicating controller,Output,CV1826B SPEED  INDICATION,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84313.PNT,TT-84313,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826B SPEED SWITCH,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84321.MEAS,TT-84321,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,CV-1826B MECHANICAL PM,23-31646,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FY17704.OUT,FY-17704,FY,OUT,Controller output / demand (CO),Flow final element demand,Output/Demand,CV1826B CURRENT INDICATION,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179E.MEAS,TT-18179E,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEED INDICATION,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:IT18180.MEAS,IT-18180,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B SPEED  INDICATION,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:XV18184.STAIND,XV-18184,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826B SPEED SWITCH,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215B.MEAS,PT-18215B,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826B.STAIND,CV-1826B,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR B,
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826B CURRENT INDICATION,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B CURRENT INDICATION,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.OUT,PIC-84401,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output,D/CV1826B CURRENT INDICATION,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.MEAS,TIC-84302,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1826B SPEED INDICATION,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.OUT,TIC-84302,TIC,OUT,Controller output (CO),Temperature indicating controller,Output,CV1826B SPEED  INDICATION,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84313.PNT,TT-84313,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826B SPEED SWITCH,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84321.MEAS,TT-84321,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31647,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FY17704.OUT,FY-17704,FY,OUT,Controller output / demand (CO),Flow final element demand,Output/Demand,CV1826B CURRENT INDICATION,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179E.MEAS,TT-18179E,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEED INDICATION,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:IT18180.MEAS,IT-18180,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B SPEED  INDICATION,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:XV18184.STAIND,XV-18184,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826B SPEED SWITCH,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215B.MEAS,PT-18215B,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826B.STAIND,CV-1826B,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR B,
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826B CURRENT INDICATION,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B CURRENT INDICATION,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.OUT,PIC-84401,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output,D/CV1826B CURRENT INDICATION,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.MEAS,TIC-84302,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1826B SPEED INDICATION,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.OUT,TIC-84302,TIC,OUT,Controller output (CO),Temperature indicating controller,Output,CV1826B SPEED  INDICATION,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84313.PNT,TT-84313,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826B SPEED SWITCH,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84321.MEAS,TT-84321,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31648,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FY17704.OUT,FY-17704,FY,OUT,Controller output / demand (CO),Flow final element demand,Output/Demand,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179E.MEAS,TT-18179E,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEED INDICATION,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:IT18180.MEAS,IT-18180,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B SPEED  INDICATION,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:XV18184.STAIND,XV-18184,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826B SPEED SWITCH,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215B.MEAS,PT-18215B,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826B.STAIND,CV-1826B,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR B,
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.OUT,PIC-84401,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output,D/CV1826B CURRENT INDICATION,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.MEAS,TIC-84302,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1826B SPEED INDICATION,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.OUT,TIC-84302,TIC,OUT,Controller output (CO),Temperature indicating controller,Output,CV1826B SPEED  INDICATION,CV-1826B
