WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84313.PNT,TT-84313,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826B SPEED SWITCH,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84321.MEAS,TT-84321,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,INSPECT PILLOW BLOCK BEARINGS,23-31649,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FY17704.OUT,FY-17704,FY,OUT,Controller output / demand (CO),Flow final element demand,Output/Demand,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179E.MEAS,TT-18179E,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEED INDICATION,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:IT18180.MEAS,IT-18180,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B SPEED  INDICATION,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:XV18184.STAIND,XV-18184,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826B SPEED SWITCH,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215B.MEAS,PT-18215B,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826B.STAIND,CV-1826B,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR B,
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.OUT,PIC-84401,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output,D/CV1826B CURRENT INDICATION,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.MEAS,TIC-84302,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1826B SPEED INDICATION,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.OUT,TIC-84302,TIC,OUT,Controller output (CO),Temperature indicating controller,Output,CV1826B SPEED  INDICATION,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84313.PNT,TT-84313,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826B SPEED SWITCH,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84321.MEAS,TT-84321,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,INSPECT GEARBOX,23-31650,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FY17704.OUT,FY-17704,FY,OUT,Controller output / demand (CO),Flow final element demand,Output/Demand,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179E.MEAS,TT-18179E,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEED INDICATION,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:IT18180.MEAS,IT-18180,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B SPEED  INDICATION,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:XV18184.STAIND,XV-18184,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826B SPEED SWITCH,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215B.MEAS,PT-18215B,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826B.STAIND,CV-1826B,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR B,
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.OUT,PIC-84401,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output,D/CV1826B CURRENT INDICATION,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.MEAS,TIC-84302,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1826B SPEED INDICATION,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.OUT,TIC-84302,TIC,OUT,Controller output (CO),Temperature indicating controller,Output,CV1826B SPEED  INDICATION,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84313.PNT,TT-84313,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826B SPEED SWITCH,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84321.MEAS,TT-84321,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,INSPECT SCREW CONVEYOR,23-31651,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FY17704.OUT,FY-17704,FY,OUT,Controller output / demand (CO),Flow final element demand,Output/Demand,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18172.MEAS,IT-18172,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179E.MEAS,TT-18179E,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEED INDICATION,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:IT18180.MEAS,IT-18180,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1826B SPEED  INDICATION,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:XV18184.STAIND,XV-18184,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826B SPEED SWITCH,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215B.MEAS,PT-18215B,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826B.STAIND,CV-1826B,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR B,
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B CURRENT INDICATION,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.OUT,PIC-84401,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output,D/CV1826B CURRENT INDICATION,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.MEAS,TIC-84302,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1826B SPEED INDICATION,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.OUT,TIC-84302,TIC,OUT,Controller output (CO),Temperature indicating controller,Output,CV1826B SPEED  INDICATION,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84313.PNT,TT-84313,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826B SPEED SWITCH,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84321.MEAS,TT-84321,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826B SPEEDOUTPUT,CV-1826B
,INSPECT CONVEYOR TROUGH,23-31652,CV-1826B,CV-1826B,,,1-10-23 10:48 AM,2023-01-10T10:48:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2487, 2508","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FY17704.OUT,FY-17704,FY,OUT,Controller output / demand (CO),Flow final element demand,Output/Demand,CV1826B CURRENT INDICATION,CV-1826B
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CV-1826A MECHANICAL PM,23-31653,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 10:00 AM,2023-01-10T10:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31654,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31655,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31656,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT GEARBOX,23-31657,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
