WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT SCREW CONVEYOR,23-31658,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31659,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,1-10-23 10:53 AM,2023-01-10T10:53:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CV-1826A MECHANICAL PM,23-31660,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CHECK CONDITION OF THE PACKING IN THE STUFFING BOX,23-31661,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,CHECK PACKING GLAND LUBRICANT.  ADD GREASE  AS NECESSARY,23-31662,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT PILLOW BLOCK BEARINGS,23-31663,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT GEARBOX,23-31664,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT SCREW CONVEYOR,23-31665,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18171.CIN,SSL-18171,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18183.STAIND,XV-18183,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1826A SPEED SWITCH,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PT18215A.MEAS,PT-18215A,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_A,CH-DRYER_A:CV1826A.STAIND,CV-1826A,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DOSING BIN SCREW CVYR A,
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Status,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.MEAS,PIC-84401,PIC,MEAS,Measured value (PV),Pressure indicating controller,Measurement,CV1826A CURRENT INDICATION,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84312.PNT,TT-84312,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1826A SPEED SWITCH,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84320.MEAS,TT-84320,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1826A SPEEDOUTPUT,CV-1826A
,INSPECT CONVEYOR TROUGH,23-31666,CV-1826A,CV-1826A,,,1-10-23 10:51 AM,2023-01-10T10:51:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:56 AM,2023-03-16T08:56:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,"2486, 2507","7.5 HP / 3520 RPM / TEFC / 575V/3PH/60HZ / FRAME#213TC, SEW PARALLEL SHAFT HELICAL GEAR UNIT FHZ127 R77 AM213/215",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.SPT,FIC-17704,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,CV1826A CURRENT INDICATION,CV-1826A
7742,Heat trace on pH probe line is off,23-31667,AT-13522,AT-13522,,,1-10-23 11:00 AM,2023-01-10T11:00:00.000Z,1-11-23 2:31 PM,2023-01-11T14:31:00.000Z,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2522,MODIFY GRATING AS NEEDED,23-31668,CV-1827,CV-1827,,,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827
2522,MODIFY GRATING AS NEEDED,23-31668,CV-1827,CV-1827,,,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PD18215.PNT,PD-18215,PD,PNT,Point value / indication,Pressure indication,Indication,CV1827 SPEED SWITCH,CV-1827
2522,MODIFY GRATING AS NEEDED,23-31668,CV-1827,CV-1827,,,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1827.STAIND,CV-1827,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,INFEED CONVEYOR,
2522,MODIFY GRATING AS NEEDED,23-31668,CV-1827,CV-1827,,,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
2522,MODIFY GRATING AS NEEDED,23-31668,CV-1827,CV-1827,,,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35452.MEAS,TT-35452,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
2522,MODIFY GRATING AS NEEDED,23-31668,CV-1827,CV-1827,,,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.SPT,PIC-84401,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,CV1827 CURRENT INDICATION,CV-1827
