WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
2522,MODIFY GRATING AS NEEDED,23-31668,CV-1827,CV-1827,,,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84314.PNT,TT-84314,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1827 SPEED SWITCH,CV-1827
2522,MODIFY GRATING AS NEEDED,23-31668,CV-1827,CV-1827,,,1-10-23 11:01 AM,2023-01-10T11:01:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:HV17744.STAIND,HV-17744,HV,STAIND,"Status indication (open/closed, run/stop)",Hand/hood valve or device (asset),Status,CV1827 CURRENT INDICATION,CV-1827
1103,Inspect and clean suction piping for HC reflux pumps (P6562A&B),23-31669,P-6562B,P-6562B,,,1-10-23 11:02 AM,2023-01-10T11:02:00.000Z,4-21-23 10:39 AM,2023-04-21T10:39:00.000Z,4-28-23 6:23 AM,2023-04-28T06:23:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1643,"SD23 - remove, inspect, reinstall HC eductor EJ6562",23-31671,EJ-6562,EJ-6562,,,1-10-23 11:04 AM,2023-01-10T11:04:00.000Z,4-21-23 10:38 AM,2023-04-21T10:38:00.000Z,4-28-23 6:23 AM,2023-04-28T06:23:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2522,CLEAN HATCH,23-31672,CV-1827,CV-1827,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827
2522,CLEAN HATCH,23-31672,CV-1827,CV-1827,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PD18215.PNT,PD-18215,PD,PNT,Point value / indication,Pressure indication,Indication,CV1827 SPEED SWITCH,CV-1827
2522,CLEAN HATCH,23-31672,CV-1827,CV-1827,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1827.STAIND,CV-1827,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,INFEED CONVEYOR,
2522,CLEAN HATCH,23-31672,CV-1827,CV-1827,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
2522,CLEAN HATCH,23-31672,CV-1827,CV-1827,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35452.MEAS,TT-35452,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
2522,CLEAN HATCH,23-31672,CV-1827,CV-1827,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.SPT,PIC-84401,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,CV1827 CURRENT INDICATION,CV-1827
2522,CLEAN HATCH,23-31672,CV-1827,CV-1827,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84314.PNT,TT-84314,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1827 SPEED SWITCH,CV-1827
2522,CLEAN HATCH,23-31672,CV-1827,CV-1827,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,2-23-23 2:11 AM,2023-02-23T02:11:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:HV17744.STAIND,HV-17744,HV,STAIND,"Status indication (open/closed, run/stop)",Hand/hood valve or device (asset),Status,CV1827 CURRENT INDICATION,CV-1827
,Inspect and repair as needed Cooling tower Basin,23-31673,CT-3201,CT-3201,,,1-10-23 11:05 AM,2023-01-10T11:05:00.000Z,4-14-23 11:07 AM,2023-04-14T11:07:00.000Z,5-2-23 9:18 AM,2023-05-02T09:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1575,SD23 - Replace HC reflux cooler plate pack (E6563),23-31674,E-6563,E-6563,,,1-10-23 11:06 AM,2023-01-10T11:06:00.000Z,4-21-23 9:06 AM,2023-04-21T09:06:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Open man ways on TGF condenser,23-31675,,,,,1-10-23 11:07 AM,2023-01-10T11:07:00.000Z,1-11-23 4:30 PM,2023-01-11T16:30:00.000Z,1-11-23 2:09 PM,2023-01-11T14:09:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1575,Remove spade from E6563 (HC reflux cooler) bypass,23-31676,E-6563,E-6563,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,4-21-23 9:02 AM,2023-04-21T09:02:00.000Z,4-28-23 6:25 AM,2023-04-28T06:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CV-1827 MECHANICAL PM,23-31677,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-28-23 10:00 AM,2023-02-28T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827
,CV-1827 MECHANICAL PM,23-31677,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-28-23 10:00 AM,2023-02-28T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PD18215.PNT,PD-18215,PD,PNT,Point value / indication,Pressure indication,Indication,CV1827 SPEED SWITCH,CV-1827
,CV-1827 MECHANICAL PM,23-31677,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-28-23 10:00 AM,2023-02-28T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1827.STAIND,CV-1827,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,INFEED CONVEYOR,
,CV-1827 MECHANICAL PM,23-31677,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-28-23 10:00 AM,2023-02-28T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,CV-1827 MECHANICAL PM,23-31677,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-28-23 10:00 AM,2023-02-28T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35452.MEAS,TT-35452,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,CV-1827 MECHANICAL PM,23-31677,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-28-23 10:00 AM,2023-02-28T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.SPT,PIC-84401,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,CV1827 CURRENT INDICATION,CV-1827
,CV-1827 MECHANICAL PM,23-31677,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-28-23 10:00 AM,2023-02-28T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84314.PNT,TT-84314,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1827 SPEED SWITCH,CV-1827
,CV-1827 MECHANICAL PM,23-31677,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-28-23 10:00 AM,2023-02-28T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:HV17744.STAIND,HV-17744,HV,STAIND,"Status indication (open/closed, run/stop)",Hand/hood valve or device (asset),Status,CV1827 CURRENT INDICATION,CV-1827
,CHECK COUPLING BOLTS,23-31678,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827
,CHECK COUPLING BOLTS,23-31678,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PD18215.PNT,PD-18215,PD,PNT,Point value / indication,Pressure indication,Indication,CV1827 SPEED SWITCH,CV-1827
,CHECK COUPLING BOLTS,23-31678,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1827.STAIND,CV-1827,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,INFEED CONVEYOR,
,CHECK COUPLING BOLTS,23-31678,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,CHECK COUPLING BOLTS,23-31678,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35452.MEAS,TT-35452,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,CHECK COUPLING BOLTS,23-31678,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.SPT,PIC-84401,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,CV1827 CURRENT INDICATION,CV-1827
,CHECK COUPLING BOLTS,23-31678,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84314.PNT,TT-84314,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1827 SPEED SWITCH,CV-1827
,CHECK COUPLING BOLTS,23-31678,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:HV17744.STAIND,HV-17744,HV,STAIND,"Status indication (open/closed, run/stop)",Hand/hood valve or device (asset),Status,CV1827 CURRENT INDICATION,CV-1827
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31679,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31679,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PD18215.PNT,PD-18215,PD,PNT,Point value / indication,Pressure indication,Indication,CV1827 SPEED SWITCH,CV-1827
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31679,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1827.STAIND,CV-1827,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,INFEED CONVEYOR,
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31679,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31679,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35452.MEAS,TT-35452,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31679,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.SPT,PIC-84401,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,CV1827 CURRENT INDICATION,CV-1827
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31679,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84314.PNT,TT-84314,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1827 SPEED SWITCH,CV-1827
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31679,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:HV17744.STAIND,HV-17744,HV,STAIND,"Status indication (open/closed, run/stop)",Hand/hood valve or device (asset),Status,CV1827 CURRENT INDICATION,CV-1827
,INSPECT PILLOW BLOCK BEARINGS,23-31680,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827
,INSPECT PILLOW BLOCK BEARINGS,23-31680,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PD18215.PNT,PD-18215,PD,PNT,Point value / indication,Pressure indication,Indication,CV1827 SPEED SWITCH,CV-1827
,INSPECT PILLOW BLOCK BEARINGS,23-31680,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1827.STAIND,CV-1827,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,INFEED CONVEYOR,
,INSPECT PILLOW BLOCK BEARINGS,23-31680,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT PILLOW BLOCK BEARINGS,23-31680,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35452.MEAS,TT-35452,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT PILLOW BLOCK BEARINGS,23-31680,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.SPT,PIC-84401,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,CV1827 CURRENT INDICATION,CV-1827
,INSPECT PILLOW BLOCK BEARINGS,23-31680,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84314.PNT,TT-84314,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1827 SPEED SWITCH,CV-1827
,INSPECT PILLOW BLOCK BEARINGS,23-31680,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:HV17744.STAIND,HV-17744,HV,STAIND,"Status indication (open/closed, run/stop)",Hand/hood valve or device (asset),Status,CV1827 CURRENT INDICATION,CV-1827
,INSPECT GEARBOX,23-31681,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827
,INSPECT GEARBOX,23-31681,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PD18215.PNT,PD-18215,PD,PNT,Point value / indication,Pressure indication,Indication,CV1827 SPEED SWITCH,CV-1827
,INSPECT GEARBOX,23-31681,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1827.STAIND,CV-1827,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,INFEED CONVEYOR,
,INSPECT GEARBOX,23-31681,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT GEARBOX,23-31681,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35452.MEAS,TT-35452,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT GEARBOX,23-31681,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.SPT,PIC-84401,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,CV1827 CURRENT INDICATION,CV-1827
,INSPECT GEARBOX,23-31681,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84314.PNT,TT-84314,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1827 SPEED SWITCH,CV-1827
,INSPECT GEARBOX,23-31681,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:HV17744.STAIND,HV-17744,HV,STAIND,"Status indication (open/closed, run/stop)",Hand/hood valve or device (asset),Status,CV1827 CURRENT INDICATION,CV-1827
,INSPECT SCREW CONVEYOR,23-31682,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827
,INSPECT SCREW CONVEYOR,23-31682,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PD18215.PNT,PD-18215,PD,PNT,Point value / indication,Pressure indication,Indication,CV1827 SPEED SWITCH,CV-1827
,INSPECT SCREW CONVEYOR,23-31682,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1827.STAIND,CV-1827,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,INFEED CONVEYOR,
,INSPECT SCREW CONVEYOR,23-31682,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT SCREW CONVEYOR,23-31682,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35452.MEAS,TT-35452,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT SCREW CONVEYOR,23-31682,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.SPT,PIC-84401,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,CV1827 CURRENT INDICATION,CV-1827
,INSPECT SCREW CONVEYOR,23-31682,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84314.PNT,TT-84314,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1827 SPEED SWITCH,CV-1827
,INSPECT SCREW CONVEYOR,23-31682,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:HV17744.STAIND,HV-17744,HV,STAIND,"Status indication (open/closed, run/stop)",Hand/hood valve or device (asset),Status,CV1827 CURRENT INDICATION,CV-1827
,INSPECT CONVEYOR TROUGH,23-31683,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-23-23 12:00 PM,2023-02-23T12:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:SSL18172.CIN,SSL-18172,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,CV1827 CURRENT INDICATION,CV-1827
,INSPECT CONVEYOR TROUGH,23-31683,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-23-23 12:00 PM,2023-02-23T12:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PD18215.PNT,PD-18215,PD,PNT,Point value / indication,Pressure indication,Indication,CV1827 SPEED SWITCH,CV-1827
,INSPECT CONVEYOR TROUGH,23-31683,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-23-23 12:00 PM,2023-02-23T12:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1827.STAIND,CV-1827,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,INFEED CONVEYOR,
,INSPECT CONVEYOR TROUGH,23-31683,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-23-23 12:00 PM,2023-02-23T12:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT CONVEYOR TROUGH,23-31683,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-23-23 12:00 PM,2023-02-23T12:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35452.MEAS,TT-35452,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1827 CURRENT INDICATION,CV-1827
,INSPECT CONVEYOR TROUGH,23-31683,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-23-23 12:00 PM,2023-02-23T12:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PIC84401.SPT,PIC-84401,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,CV1827 CURRENT INDICATION,CV-1827
,INSPECT CONVEYOR TROUGH,23-31683,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-23-23 12:00 PM,2023-02-23T12:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84314.PNT,TT-84314,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1827 SPEED SWITCH,CV-1827
,INSPECT CONVEYOR TROUGH,23-31683,CV-1827,CV-1827,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,2-23-23 12:00 PM,2023-02-23T12:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2488, 2509","5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#184T, DORRIS 115TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:HV17744.STAIND,HV-17744,HV,STAIND,"Status indication (open/closed, run/stop)",Hand/hood valve or device (asset),Status,CV1827 CURRENT INDICATION,CV-1827
,"2023 TA Remove, inspect, and clean CG1 oil cooler",23-31684,ME-3601A,ME-3601A,,,1-10-23 11:08 AM,2023-01-10T11:08:00.000Z,5-26-23 9:46 AM,2023-05-26T09:46:00.000Z,5-2-23 9:00 AM,2023-05-02T09:00:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CV-1828 MECHANICAL PM,23-31686,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,CV-1828 MECHANICAL PM,23-31686,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18180C.MEAS,TT-18180C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,CV-1828 MECHANICAL PM,23-31686,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_A,CH-DRYER_A:CV1828.STAIND,CV-1828,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DRUM DISCHARGE SCREW CVYR,
,CV-1828 MECHANICAL PM,23-31686,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18216.OUT,SY-18216,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,CV1828 CURRENT INDICATION,CV-1828
,CV-1828 MECHANICAL PM,23-31686,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,CV-1828 MECHANICAL PM,23-31686,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D,CH-DRYER_D:P1803D.STAIND,P-1803D,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,CV1828 CURRENT INDICATION,CV-1828
,CV-1828 MECHANICAL PM,23-31686,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84207.PNT,TT-84207,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,CV-1828 MECHANICAL PM,23-31686,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DECANT701,CH-DR_DECANT701:XZSC17703A.CIN,XZSC-17703A,XZSC,CIN,Contact input (discrete),Sequence status (combined),Discrete Input,CV1828 CURRENT INDICATION,CV-1828
,CHECK COUPLING BOLTS,23-31687,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,CHECK COUPLING BOLTS,23-31687,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18180C.MEAS,TT-18180C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,CHECK COUPLING BOLTS,23-31687,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_A,CH-DRYER_A:CV1828.STAIND,CV-1828,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DRUM DISCHARGE SCREW CVYR,
,CHECK COUPLING BOLTS,23-31687,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18216.OUT,SY-18216,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,CV1828 CURRENT INDICATION,CV-1828
,CHECK COUPLING BOLTS,23-31687,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,CHECK COUPLING BOLTS,23-31687,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D,CH-DRYER_D:P1803D.STAIND,P-1803D,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,CV1828 CURRENT INDICATION,CV-1828
,CHECK COUPLING BOLTS,23-31687,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84207.PNT,TT-84207,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,CHECK COUPLING BOLTS,23-31687,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DECANT701,CH-DR_DECANT701:XZSC17703A.CIN,XZSC-17703A,XZSC,CIN,Contact input (discrete),Sequence status (combined),Discrete Input,CV1828 CURRENT INDICATION,CV-1828
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31688,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31688,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18180C.MEAS,TT-18180C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31688,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_A,CH-DRYER_A:CV1828.STAIND,CV-1828,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DRUM DISCHARGE SCREW CVYR,
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31688,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18216.OUT,SY-18216,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,CV1828 CURRENT INDICATION,CV-1828
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31688,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31688,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D,CH-DRYER_D:P1803D.STAIND,P-1803D,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,CV1828 CURRENT INDICATION,CV-1828
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31688,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84207.PNT,TT-84207,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31688,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DECANT701,CH-DR_DECANT701:XZSC17703A.CIN,XZSC-17703A,XZSC,CIN,Contact input (discrete),Sequence status (combined),Discrete Input,CV1828 CURRENT INDICATION,CV-1828
,INSPECT PILLOW BLOCK BEARINGS,23-31689,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT PILLOW BLOCK BEARINGS,23-31689,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18180C.MEAS,TT-18180C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT PILLOW BLOCK BEARINGS,23-31689,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_A,CH-DRYER_A:CV1828.STAIND,CV-1828,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DRUM DISCHARGE SCREW CVYR,
,INSPECT PILLOW BLOCK BEARINGS,23-31689,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18216.OUT,SY-18216,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,CV1828 CURRENT INDICATION,CV-1828
,INSPECT PILLOW BLOCK BEARINGS,23-31689,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT PILLOW BLOCK BEARINGS,23-31689,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D,CH-DRYER_D:P1803D.STAIND,P-1803D,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,CV1828 CURRENT INDICATION,CV-1828
,INSPECT PILLOW BLOCK BEARINGS,23-31689,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84207.PNT,TT-84207,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT PILLOW BLOCK BEARINGS,23-31689,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DECANT701,CH-DR_DECANT701:XZSC17703A.CIN,XZSC-17703A,XZSC,CIN,Contact input (discrete),Sequence status (combined),Discrete Input,CV1828 CURRENT INDICATION,CV-1828
