WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
,INSPECT GEARBOX,23-31690,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT GEARBOX,23-31690,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18180C.MEAS,TT-18180C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT GEARBOX,23-31690,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_A,CH-DRYER_A:CV1828.STAIND,CV-1828,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DRUM DISCHARGE SCREW CVYR,
,INSPECT GEARBOX,23-31690,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18216.OUT,SY-18216,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,CV1828 CURRENT INDICATION,CV-1828
,INSPECT GEARBOX,23-31690,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT GEARBOX,23-31690,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D,CH-DRYER_D:P1803D.STAIND,P-1803D,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,CV1828 CURRENT INDICATION,CV-1828
,INSPECT GEARBOX,23-31690,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84207.PNT,TT-84207,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT GEARBOX,23-31690,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DECANT701,CH-DR_DECANT701:XZSC17703A.CIN,XZSC-17703A,XZSC,CIN,Contact input (discrete),Sequence status (combined),Discrete Input,CV1828 CURRENT INDICATION,CV-1828
,INSPECT SCREW CONVEYOR,23-31691,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT SCREW CONVEYOR,23-31691,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18180C.MEAS,TT-18180C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT SCREW CONVEYOR,23-31691,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_A,CH-DRYER_A:CV1828.STAIND,CV-1828,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DRUM DISCHARGE SCREW CVYR,
,INSPECT SCREW CONVEYOR,23-31691,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18216.OUT,SY-18216,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,CV1828 CURRENT INDICATION,CV-1828
,INSPECT SCREW CONVEYOR,23-31691,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT SCREW CONVEYOR,23-31691,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D,CH-DRYER_D:P1803D.STAIND,P-1803D,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,CV1828 CURRENT INDICATION,CV-1828
,INSPECT SCREW CONVEYOR,23-31691,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84207.PNT,TT-84207,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT SCREW CONVEYOR,23-31691,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DECANT701,CH-DR_DECANT701:XZSC17703A.CIN,XZSC-17703A,XZSC,CIN,Contact input (discrete),Sequence status (combined),Discrete Input,CV1828 CURRENT INDICATION,CV-1828
,INSPECT CONVEYOR TROUGH,23-31692,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT CONVEYOR TROUGH,23-31692,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18180C.MEAS,TT-18180C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT CONVEYOR TROUGH,23-31692,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_A,CH-DRYER_A:CV1828.STAIND,CV-1828,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DRUM DISCHARGE SCREW CVYR,
,INSPECT CONVEYOR TROUGH,23-31692,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18216.OUT,SY-18216,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,CV1828 CURRENT INDICATION,CV-1828
,INSPECT CONVEYOR TROUGH,23-31692,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,INSPECT CONVEYOR TROUGH,23-31692,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D,CH-DRYER_D:P1803D.STAIND,P-1803D,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,CV1828 CURRENT INDICATION,CV-1828
,INSPECT CONVEYOR TROUGH,23-31692,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84207.PNT,TT-84207,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,INSPECT CONVEYOR TROUGH,23-31692,CV-1828,CV-1828,,,1-10-23 11:13 AM,2023-01-10T11:13:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,3-16-23 8:57 AM,2023-03-16T08:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DECANT701,CH-DR_DECANT701:XZSC17703A.CIN,XZSC-17703A,XZSC,CIN,Contact input (discrete),Sequence status (combined),Discrete Input,CV1828 CURRENT INDICATION,CV-1828
,CV-1830 MECHANICAL PM,23-31693,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,CHECK COUPLING BOLTS,23-31694,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31695,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,INSPECT PILLOW BLOCK BEARINGS,23-31696,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,INSPECT GEARBOX,23-31697,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,INSPECT SCREW CONVEYOR,23-31698,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,INSPECT CONVEYOR TROUGH,23-31699,CV-1830,CV-1830,,,1-10-23 11:15 AM,2023-01-10T11:15:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,CV-1831 MECHANICAL PM,23-31700,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831
,CV-1831 MECHANICAL PM,23-31700,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.MEAS,TIC-18147A,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1831 SPEED SWITCH,CV-1831
,CV-1831 MECHANICAL PM,23-31700,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1831.STAIND,CV-1831,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,CHECK COUPLING BOLTS,23-31701,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831
,CHECK COUPLING BOLTS,23-31701,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.MEAS,TIC-18147A,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1831 SPEED SWITCH,CV-1831
,CHECK COUPLING BOLTS,23-31701,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1831.STAIND,CV-1831,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31702,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31702,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.MEAS,TIC-18147A,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1831 SPEED SWITCH,CV-1831
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31702,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1831.STAIND,CV-1831,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT PILLOW BLOCK BEARINGS,23-31703,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831
,INSPECT PILLOW BLOCK BEARINGS,23-31703,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.MEAS,TIC-18147A,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1831 SPEED SWITCH,CV-1831
,INSPECT PILLOW BLOCK BEARINGS,23-31703,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1831.STAIND,CV-1831,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT GEARBOX,23-31704,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831
,INSPECT GEARBOX,23-31704,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.MEAS,TIC-18147A,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1831 SPEED SWITCH,CV-1831
,INSPECT GEARBOX,23-31704,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1831.STAIND,CV-1831,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT SCREW CONVEYOR,23-31705,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831
,INSPECT SCREW CONVEYOR,23-31705,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.MEAS,TIC-18147A,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1831 SPEED SWITCH,CV-1831
,INSPECT SCREW CONVEYOR,23-31705,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1831.STAIND,CV-1831,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT CONVEYOR TROUGH,23-31706,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:IT18143D.MEAS,IT-18143D,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1831 CURRENT INDICATION,CV-1831
,INSPECT CONVEYOR TROUGH,23-31706,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.MEAS,TIC-18147A,TIC,MEAS,Measured value (PV),Temperature indicating controller,Measurement,CV1831 SPEED SWITCH,CV-1831
,INSPECT CONVEYOR TROUGH,23-31706,CV-1831,CV-1831,,,1-10-23 11:18 AM,2023-01-10T11:18:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2491, 2516","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1831.STAIND,CV-1831,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,CV-1832 MECHANICAL PM,23-31707,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832
,CV-1832 MECHANICAL PM,23-31707,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.OUT,TIC-18147A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CV1832 SPEED SWITCH,CV-1832
,CV-1832 MECHANICAL PM,23-31707,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1832.STAIND,CV-1832,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,CHECK COUPLING BOLTS,23-31708,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832
,CHECK COUPLING BOLTS,23-31708,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.OUT,TIC-18147A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CV1832 SPEED SWITCH,CV-1832
,CHECK COUPLING BOLTS,23-31708,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1832.STAIND,CV-1832,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31709,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31709,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.OUT,TIC-18147A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CV1832 SPEED SWITCH,CV-1832
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31709,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1832.STAIND,CV-1832,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT PILLOW BLOCK BEARINGS,23-31710,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832
,INSPECT PILLOW BLOCK BEARINGS,23-31710,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.OUT,TIC-18147A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CV1832 SPEED SWITCH,CV-1832
,INSPECT PILLOW BLOCK BEARINGS,23-31710,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1832.STAIND,CV-1832,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT GEARBOX,23-31711,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832
,INSPECT GEARBOX,23-31711,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.OUT,TIC-18147A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CV1832 SPEED SWITCH,CV-1832
,INSPECT GEARBOX,23-31711,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1832.STAIND,CV-1832,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT SCREW CONVEYOR,23-31712,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832
,INSPECT SCREW CONVEYOR,23-31712,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.OUT,TIC-18147A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CV1832 SPEED SWITCH,CV-1832
,INSPECT SCREW CONVEYOR,23-31712,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1832.STAIND,CV-1832,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,INSPECT CONVEYOR TROUGH,23-31713,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:SI18143D.MEAS,SI-18143D,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,CV1832 CURRENT INDICATION,CV-1832
,INSPECT CONVEYOR TROUGH,23-31713,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:TIC18147A.OUT,TIC-18147A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,CV1832 SPEED SWITCH,CV-1832
,INSPECT CONVEYOR TROUGH,23-31713,CV-1832,CV-1832,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2492, 2517","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:CV1832.STAIND,CV-1832,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,CYCLONE SCREW CONVEYOR,
,CV-1830 Open end for water to drain,23-31714,CV-1830,CV-1830,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,,,1-10-23 11:22 AM,2023-01-10T11:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,OPEN FOR WATER TO DRAIN,23-31715,CV-1830,CV-1830,,,1-10-23 11:20 AM,2023-01-10T11:20:00.000Z,,,1-10-23 11:22 AM,2023-01-10T11:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,Remove end plate to allow for drainage.,23-31716,CV-1830,CV-1830,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 4:30 PM,2023-02-23T16:30:00.000Z,4-5-23 3:26 PM,2023-04-05T15:26:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2490, 2515","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 315TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1830.STAIND,CV-1830,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179D.MEAS,TT-18179D,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED INDICATION,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18182.STAIND,XV-18182,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1833 SPEED SWITCH,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18215.MEAS,ZT-18215,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,CV1833 SPEED CONTROL,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1833.STAIND,CV-1833,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE SCREW CVYR,
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1833 MOTOR CURRENT,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:SY18642.OUT,SY-18642,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PDY84403.RO01,PDY-84403,PDY,RO01,Binary/relay output channel,Differential pressure relay output,Output,CV1833 MOTOR CURRENT,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:IT84201.PNT,IT-84201,IT,PNT,Point value / indication,Current transmitter,Indication,CV1833 SPEED INDICATION,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84311.PNT,TT-84311,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1833 SPEED SWITCH,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84319.MEAS,TT-84319,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED CONTROL,CV-1833
,CV-1833 MECHANICAL PM,23-31717,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.OUT,FIC-17704,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179D.MEAS,TT-18179D,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED INDICATION,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18182.STAIND,XV-18182,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1833 SPEED SWITCH,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18215.MEAS,ZT-18215,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,CV1833 SPEED CONTROL,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1833.STAIND,CV-1833,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE SCREW CVYR,
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1833 MOTOR CURRENT,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:SY18642.OUT,SY-18642,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PDY84403.RO01,PDY-84403,PDY,RO01,Binary/relay output channel,Differential pressure relay output,Output,CV1833 MOTOR CURRENT,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:IT84201.PNT,IT-84201,IT,PNT,Point value / indication,Current transmitter,Indication,CV1833 SPEED INDICATION,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84311.PNT,TT-84311,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1833 SPEED SWITCH,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84319.MEAS,TT-84319,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED CONTROL,CV-1833
,CHECK COUPLING BOLTS,23-31718,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.OUT,FIC-17704,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,INSPECT TROUGH GASKETS FOR LEAKAGE,23-31719,CV-1833,CV-1833,,,1-10-23 11:23 AM,2023-01-10T11:23:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833
