WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18211.OUT,SY-18211,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:RV1834.STAIND,RV-1834,RV,STAIND,"Status indication (open/closed, run/stop)",Rotary valve (asset),Equipment status,DRUM DR1826 MASTER  START,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:XV18211.STAIND,XV-18211,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Equipment status,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35455.MEAS,TT-35455,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35456.MEAS,TT-35456,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:FIC84401.OUT,FIC-84401,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,DRUM DR1826 MASTER  START,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.OUT,LIC-84401,LIC,OUT,Controller output / demand (CO),Level indicating controller,Output/Demand,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.SPT,LIC-84401,LIC,SPT,Setpoint (SP),Level indicating controller,Setpoint,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LY84401.OUT,LY-84401,LY,OUT,Controller output / demand (CO),Level final element demand,Output/Demand,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:MX1801D.STAIND,MX-1801D,MX,STAIND,"Status indication (open/closed, run/stop)",Mixer (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:PT84402.PNT,PT-84402,PT,PNT,Point value / indication,Pressure transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:SG8403A.STAIND,SG-8403A,SG,STAIND,"Status indication (open/closed, run/stop)",Speed/limit switch,Equipment status,DRUM DR1826 REAR LUBE TIMER,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.SPT,TIC-84302,TIC,SPT,Setpoint (SP),Temperature indicating controller,Setpoint,DRUM DR1826 SPEED CONTROL,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84201.PNT,TT-84201,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84203.PNT,TT-84203,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84205.PNT,TT-84205,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED SWITCH,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84317.PNT,TT-84317,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 MOTOR 1 CONTROL,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84318.PNT,TT-84318,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DR1826 MASTR 2 MOTR SPD CTRL,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY,CH-DRYER_D_CY:ZTA84308.PNT,ZTA-84308,ZTA,PNT,Point value / indication,Valve/actuator position feedback,Measurement,DRUM DR1826 ACCESS DOOR,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:ST17703A.MEAS,ST-17703A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 MASTER  START,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703B.CIN,XS-17703B,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703C.CIN,XS-17703C,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17702.STAIND,XV-17702,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17732.STAIND,XV-17732,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706A.MEAS,ST-17706A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Remove Blank and Re-install spool on Exhaust Ducting,23-31731,DR-1826,DR-1826,,,1-10-23 11:27 AM,2023-01-10T11:27:00.000Z,,,1-11-23 3:27 PM,2023-01-11T15:27:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706B.RO01,ST-17706B,ST,RO01,Binary/relay output channel,Speed/torque transmitter,Binary Output,DRUM DR1826 REAR LUBE TIMER,DR-1826
,CV-1835 MECHANICAL PM,23-31732,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,,,,,,,,,,
,CHECK TROUGH WEAR / ALIGNMENT AND SEALS,23-31733,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,,,,,,,,,,
,INSPECT HEAD / TAIL SHAFTS,23-31734,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,,,,,,,,,,
,INSPECT FLIGHTS,23-31735,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,,,,,,,,,,
,INSPECT NUTS AND BOLTS ON TROUGH SECTIONS,23-31736,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,,,,,,,,,,
,"INSPECT SPROCKETS, CHAIN AND TAKEUP",23-31737,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,,,,,,,,,,
,INSPECT GEAR REDUCER,23-31738,CV-1835,CV-1835,,,1-10-23 11:28 AM,2023-01-10T11:28:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2495, 2520, 2529","10 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#215T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 15 x 8, 2062 CFH, 99.5 FPM",,No,,,,,,,,,,
,CV-1836 MECHANICAL PM,23-31739,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,2-23-23 10:00 AM,2023-02-23T10:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,,,,,,,,,,
,CHECK TROUGH WEAR / ALIGNMENT AND SEALS,23-31740,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,,,,,,,,,,
,INSPECT HEAD / TAIL SHAFTS,23-31741,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,,,,,,,,,,
,INSPECT FLIGHTS,23-31742,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,,,,,,,,,,
,INSPECT NUTS AND BOLTS ON TROUGH SECTIONS,23-31743,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,,,,,,,,,,
,"INSPECT SPROCKETS, CHAIN AND TAKEUP",23-31744,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,,,,,,,,,,
,INSPECT GEAR REDUCER,23-31745,CV-1836,CV-1836,,,1-10-23 11:31 AM,2023-01-10T11:31:00.000Z,1-10-23 7:00 AM,2023-01-10T07:00:00.000Z,4-5-23 2:01 PM,2023-04-05T14:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2496, 2521, 2530","20 HP / 1760 RPM / TEFC / 575V/3PH/60HZ / FRAME#256T, DORRIS 407TR40 SHAFT MOUNTED SPEED REDUCER, TRAMCO, CHAIN, BULK FLO 20 x 8, 3375 CFH, 100.1 FPM",,No,,,,,,,,,,
1477,Install spades on E-11402 for commissioning pressure test,23-31746,E-11402,E-11402,,,1-10-23 11:47 AM,2023-01-10T11:47:00.000Z,1-20-23 11:15 AM,2023-01-20T11:15:00.000Z,1-17-23 3:15 PM,2023-01-17T15:15:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4669,Investigate heat trace at PT57418 on RC3,23-31747,PT-57418,PT-57418,,,1-10-23 11:59 AM,2023-01-10T11:59:00.000Z,4-23-23 10:28 AM,2023-04-23T10:28:00.000Z,6-14-23 1:12 PM,2023-06-14T13:12:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TIC18117A.OUT,TIC-18117A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,BL1825 SPEED OUTPUT,BL-1825
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18117A.MEAS,ZT-18117A,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,BL1825 SPEED,BL-1825
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.OUT,PIC-18133,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output/Demand,BL1825 INLET TEMPERATURE,BL-1825
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.SPT,PIC-18133,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,BL1825 BEARING TEMP,BL-1825
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18134.MEAS,TT-18134,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 BEARING TEMP,BL-1825
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18135.MEAS,TT-18135,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:AT18140.MEAS,AT-18140,AT,MEAS,Measured value (PV),"Analyzer transmitter (e.g., O2)",Measurement,BL1825 WINDING TEMP,BL-1825
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:PT18140.MEAS,PT-18140,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,INSPECT BL-1825,23-31751,BL-1825,BL-1825,,,1-10-23 1:17 PM,2023-01-10T13:17:00.000Z,3-26-23 1:17 PM,2023-03-26T13:17:00.000Z,,,4,4,,PM,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1825.STAIND,BL-1825,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,EXHAUST AIR FAN,
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TIC18117A.OUT,TIC-18117A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,BL1825 SPEED OUTPUT,BL-1825
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18117A.MEAS,ZT-18117A,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,BL1825 SPEED,BL-1825
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.OUT,PIC-18133,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output/Demand,BL1825 INLET TEMPERATURE,BL-1825
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.SPT,PIC-18133,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,BL1825 BEARING TEMP,BL-1825
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18134.MEAS,TT-18134,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 BEARING TEMP,BL-1825
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18135.MEAS,TT-18135,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:AT18140.MEAS,AT-18140,AT,MEAS,Measured value (PV),"Analyzer transmitter (e.g., O2)",Measurement,BL1825 WINDING TEMP,BL-1825
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:PT18140.MEAS,PT-18140,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,REMOVE INSULATION,23-31752,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1825.STAIND,BL-1825,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,EXHAUST AIR FAN,
