WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TIC18117A.OUT,TIC-18117A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,BL1825 SPEED OUTPUT,BL-1825
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18117A.MEAS,ZT-18117A,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,BL1825 SPEED,BL-1825
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.OUT,PIC-18133,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output/Demand,BL1825 INLET TEMPERATURE,BL-1825
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.SPT,PIC-18133,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,BL1825 BEARING TEMP,BL-1825
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18134.MEAS,TT-18134,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 BEARING TEMP,BL-1825
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18135.MEAS,TT-18135,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:AT18140.MEAS,AT-18140,AT,MEAS,Measured value (PV),"Analyzer transmitter (e.g., O2)",Measurement,BL1825 WINDING TEMP,BL-1825
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:PT18140.MEAS,PT-18140,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,OPEN MANWAY,23-31753,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1825.STAIND,BL-1825,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,EXHAUST AIR FAN,
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TIC18117A.OUT,TIC-18117A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,BL1825 SPEED OUTPUT,BL-1825
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18117A.MEAS,ZT-18117A,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,BL1825 SPEED,BL-1825
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.OUT,PIC-18133,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output/Demand,BL1825 INLET TEMPERATURE,BL-1825
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.SPT,PIC-18133,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,BL1825 BEARING TEMP,BL-1825
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18134.MEAS,TT-18134,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 BEARING TEMP,BL-1825
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18135.MEAS,TT-18135,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:AT18140.MEAS,AT-18140,AT,MEAS,Measured value (PV),"Analyzer transmitter (e.g., O2)",Measurement,BL1825 WINDING TEMP,BL-1825
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:PT18140.MEAS,PT-18140,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,INSPECT BLOWER 1825,23-31754,BL-1825,BL-1825,,,1-10-23 1:18 PM,2023-01-10T13:18:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1825.STAIND,BL-1825,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,EXHAUST AIR FAN,
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TIC18117A.OUT,TIC-18117A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,BL1825 SPEED OUTPUT,BL-1825
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18117A.MEAS,ZT-18117A,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,BL1825 SPEED,BL-1825
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.OUT,PIC-18133,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output/Demand,BL1825 INLET TEMPERATURE,BL-1825
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.SPT,PIC-18133,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,BL1825 BEARING TEMP,BL-1825
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18134.MEAS,TT-18134,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 BEARING TEMP,BL-1825
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18135.MEAS,TT-18135,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:AT18140.MEAS,AT-18140,AT,MEAS,Measured value (PV),"Analyzer transmitter (e.g., O2)",Measurement,BL1825 WINDING TEMP,BL-1825
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:PT18140.MEAS,PT-18140,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,CLOSE MANWAY,23-31755,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1825.STAIND,BL-1825,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,EXHAUST AIR FAN,
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:SY18114.OUT,SY-18114,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1825 CURRENT INDICATION,BL-1825
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TIC18117A.OUT,TIC-18117A,TIC,OUT,Controller output / demand (CO),Temperature indicating controller,Output/Demand,BL1825 SPEED OUTPUT,BL-1825
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18117A.MEAS,ZT-18117A,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,BL1825 SPEED,BL-1825
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.OUT,PIC-18133,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output/Demand,BL1825 INLET TEMPERATURE,BL-1825
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18133.SPT,PIC-18133,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,BL1825 BEARING TEMP,BL-1825
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18134.MEAS,TT-18134,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 BEARING TEMP,BL-1825
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18135.MEAS,TT-18135,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:AT18140.MEAS,AT-18140,AT,MEAS,Measured value (PV),"Analyzer transmitter (e.g., O2)",Measurement,BL1825 WINDING TEMP,BL-1825
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:PT18140.MEAS,PT-18140,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,BL1825 WINDING TEMP,BL-1825
,RE-INSTALL INSULATION,23-31756,BL-1825,BL-1825,,,1-10-23 1:19 PM,2023-01-10T13:19:00.000Z,2-23-23 1:17 PM,2023-02-23T13:17:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,"10032, 10033","BLOWER, HOWDEN, FAN MODEL E20S-7125, 300HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5009B FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1825.STAIND,BL-1825,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,EXHAUST AIR FAN,
,INSPECT DRYER A BLOWER 1829,23-31769,BL-1829,BL-1829,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,3-27-23 1:41 PM,2023-03-27T13:41:00.000Z,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,CH-DRYER_A,CH-DRYER_A:FIC18161.SPT,FIC-18161,FIC,SPT,Setpoint (SP),Flow indicating controller,Setpoint,BL1829 WINDING TEMP,BL-1829
,INSPECT DRYER A BLOWER 1829,23-31769,BL-1829,BL-1829,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,3-27-23 1:41 PM,2023-03-27T13:41:00.000Z,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:BL1829.STAIND,BL-1829,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,BL1829 - DRYER A MAIN FAN,BL-1829
,INSPECT DRYER A BLOWER 1829,23-31769,BL-1829,BL-1829,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,3-27-23 1:41 PM,2023-03-27T13:41:00.000Z,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,CH-DRYER_A,CH-DRYER_A:SY18153B.OUT,SY-18153B,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,BL1829 CURRENT INDICATION,BL-1829
,INSPECT DRYER A BLOWER 1829,23-31769,BL-1829,BL-1829,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,3-27-23 1:41 PM,2023-03-27T13:41:00.000Z,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,CH-DRYER_A,CH-DRYER_A:SSL18155.CIN,SSL-18155,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,BL1829 SPEED INDICATION,BL-1829
,INSPECT DRYER A BLOWER 1829,23-31769,BL-1829,BL-1829,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,3-27-23 1:41 PM,2023-03-27T13:41:00.000Z,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,CH-DRYER_A,CH-DRYER_A:PT18160.MEAS,PT-18160,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,BL1829 BEARING TEMP,BL-1829
,INSPECT DRYER A BLOWER 1829,23-31769,BL-1829,BL-1829,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,3-27-23 1:41 PM,2023-03-27T13:41:00.000Z,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,CH-DRYER_A,CH-DRYER_A:FIC18161.MEAS,FIC-18161,FIC,MEAS,Measured value (PV),Flow indicating controller,Measurement,BL1829 BEARING TEMP,BL-1829
,INSPECT DRYER A BLOWER 1829,23-31769,BL-1829,BL-1829,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,3-27-23 1:41 PM,2023-03-27T13:41:00.000Z,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10034, 2868","BLOWER, HOWDEN, FAN MODEL E40S-8700 SWSI CCW TAU Arrg't7, 600HP / 1200RPM / TEFC / 575V/3PH/60HZ / 5810B FRAME",,Yes,CH-DRYER_A,CH-DRYER_A:FIC18161.OUT,FIC-18161,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,BL1829 WINDING TEMP,BL-1829
,REMOVE INSULATION,23-31770,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,OPEN MANYWAY,23-31771,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,INSPECT BLOWER,23-31772,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLOSE MANWAY,23-31773,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,RE-INSTALL INSULATION,23-31774,,,,,1-10-23 1:41 PM,2023-01-10T13:41:00.000Z,,,3-17-23 1:11 PM,2023-03-17T13:11:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,INSPECT DRYER A BLOWER 1832,23-31781,BL-1832,BL-1832,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"10036, 10037","BLOWER, HOWDEN, FAN MODEL EPB4S-5750, 200HP / 1800RPM / TEFC / 575V/3PH/60HZ / 447T FRAME",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:BL1832.STAIND,BL-1832,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,COMBUSTION AIR FAN,
,REMOVE INSULATION,23-31782,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,OPEN MANYWAY,23-31783,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,INSPECT BLOWER,23-31784,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLOSE MANWAY,23-31785,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,RE-INSTALL INSULATION,23-31786,,,,,1-10-23 1:44 PM,2023-01-10T13:44:00.000Z,,,3-16-23 6:51 AM,2023-03-16T06:51:00.000Z,4,4,,,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CV-1715 PM and Inspection,23-31787,CV-1715,CV-1715,,,1-10-23 2:03 PM,2023-01-10T14:03:00.000Z,4-23-23 2:03 PM,2023-04-23T14:03:00.000Z,2-13-23 9:53 AM,2023-02-13T09:53:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,INSPECT CV-1715,23-31788,CV-1715,CV-1715,,,1-10-23 2:03 PM,2023-01-10T14:03:00.000Z,2-23-23 2:03 PM,2023-02-23T14:03:00.000Z,2-13-23 9:53 AM,2023-02-13T09:53:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CV-1716 PM and Inspection,23-31791,CV-1716,CV-1716,,,1-10-23 2:07 PM,2023-01-10T14:07:00.000Z,2-23-23 2:08 PM,2023-02-23T14:08:00.000Z,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,INSPECT CV-1716,23-31792,CV-1716,CV-1716,,,1-10-23 2:08 PM,2023-01-10T14:08:00.000Z,,,5-19-23 2:03 PM,2023-05-19T14:03:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CV-1719 PM and Inspection,23-31793,CV-1719,CV-1719,,,1-10-23 2:10 PM,2023-01-10T14:10:00.000Z,2-23-23 2:10 PM,2023-02-23T14:10:00.000Z,2-13-23 9:54 AM,2023-02-13T09:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,INSPECT CV-1719,23-31794,CV-1719,CV-1719,,,1-10-23 2:10 PM,2023-01-10T14:10:00.000Z,2-23-23 2:10 PM,2023-02-23T14:10:00.000Z,2-13-23 9:54 AM,2023-02-13T09:54:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Repair Insulation @ tk 1307 acid line,23-31795,,,,,1-10-23 2:12 PM,2023-01-10T14:12:00.000Z,1-13-23 2:12 PM,2023-01-13T14:12:00.000Z,1-11-23 6:10 AM,2023-01-11T06:10:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3767,Repair Pump shaft-Taylor Weld/Kris Machine,23-31796,P-4114,P-4114,,,1-10-23 3:02 PM,2023-01-10T15:02:00.000Z,1-27-23 1:31 PM,2023-01-27T13:31:00.000Z,1-25-23 3:31 AM,2023-01-25T03:31:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3767,Rebuild P-4114 R/A,23-31797,P-4114,P-4114,,,1-10-23 3:05 PM,2023-01-10T15:05:00.000Z,2-10-23 1:33 PM,2023-02-10T13:33:00.000Z,1-30-23 7:33 PM,2023-01-30T19:33:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Small leak on Propanol Side Draw on C6571,23-31798,C-6571,C-6571,,,1-10-23 3:09 PM,2023-01-10T15:09:00.000Z,1-20-23 10:45 AM,2023-01-20T10:45:00.000Z,1-23-23 11:00 AM,2023-01-23T11:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3715,P-2407B Intermittently Overloads,23-31799,P-2407B,P-2407B,,,1-11-23 7:10 AM,2023-01-11T07:10:00.000Z,1-13-23 4:33 PM,2023-01-13T16:33:00.000Z,1-12-23 7:30 AM,2023-01-12T07:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
7755,Investigate GA leak on piping to TK1401,23-31800,FT-14211,FT-14211,,,1-11-23 9:25 AM,2023-01-11T09:25:00.000Z,1-11-23 2:00 PM,2023-01-11T14:00:00.000Z,1-12-23 11:24 AM,2023-01-12T11:24:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179D.MEAS,TT-18179D,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED INDICATION,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18182.STAIND,XV-18182,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1833 SPEED SWITCH,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18215.MEAS,ZT-18215,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,CV1833 SPEED CONTROL,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1833.STAIND,CV-1833,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE SCREW CVYR,
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1833 MOTOR CURRENT,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:SY18642.OUT,SY-18642,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PDY84403.RO01,PDY-84403,PDY,RO01,Binary/relay output channel,Differential pressure relay output,Output,CV1833 MOTOR CURRENT,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:IT84201.PNT,IT-84201,IT,PNT,Point value / indication,Current transmitter,Indication,CV1833 SPEED INDICATION,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84311.PNT,TT-84311,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1833 SPEED SWITCH,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84319.MEAS,TT-84319,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED CONTROL,CV-1833
,BUILD SCAFFOLD TO ACCESS GEARBOX,23-31801,CV-1833,CV-1833,,,1-11-23 11:24 AM,2023-01-11T11:24:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.OUT,FIC-17704,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179D.MEAS,TT-18179D,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED INDICATION,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18182.STAIND,XV-18182,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1833 SPEED SWITCH,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18215.MEAS,ZT-18215,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,CV1833 SPEED CONTROL,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1833.STAIND,CV-1833,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE SCREW CVYR,
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:SY18642.OUT,SY-18642,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PDY84403.RO01,PDY-84403,PDY,RO01,Binary/relay output channel,Differential pressure relay output,Output,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:IT84201.PNT,IT-84201,IT,PNT,Point value / indication,Current transmitter,Indication,CV1833 SPEED INDICATION,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84311.PNT,TT-84311,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1833 SPEED SWITCH,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84319.MEAS,TT-84319,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED CONTROL,CV-1833
,REMOVE GUARDS,23-31802,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.OUT,FIC-17704,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179D.MEAS,TT-18179D,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED INDICATION,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18182.STAIND,XV-18182,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1833 SPEED SWITCH,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18215.MEAS,ZT-18215,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,CV1833 SPEED CONTROL,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1833.STAIND,CV-1833,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE SCREW CVYR,
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:SY18642.OUT,SY-18642,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PDY84403.RO01,PDY-84403,PDY,RO01,Binary/relay output channel,Differential pressure relay output,Output,CV1833 MOTOR CURRENT,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:IT84201.PNT,IT-84201,IT,PNT,Point value / indication,Current transmitter,Indication,CV1833 SPEED INDICATION,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84311.PNT,TT-84311,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1833 SPEED SWITCH,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84319.MEAS,TT-84319,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED CONTROL,CV-1833
,REMOVE GEAR BOX,23-31803,CV-1833,CV-1833,,,1-11-23 11:25 AM,2023-01-11T11:25:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.OUT,FIC-17704,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:IT18171.MEAS,IT-18171,IT,MEAS,Measured value (PV),Current transmitter (motor amps),Measurement,CV1833 MOTOR CURRENT,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_PROC_AIR,CH-DRA_PROC_AIR:TT18179D.MEAS,TT-18179D,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED INDICATION,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:XV18182.STAIND,XV-18182,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,CV1833 SPEED SWITCH,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:ZT18215.MEAS,ZT-18215,ZT,MEAS,Measured value (PV),Valve/actuator position feedback,Measurement,CV1833 SPEED CONTROL,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_A,CH-DRYER_A:CV1833.STAIND,CV-1833,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,RECYCLE SCREW CVYR,
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1833 MOTOR CURRENT,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:SY18642.OUT,SY-18642,SY,OUT,Controller output / demand (CO),Speed output (VFD demand),Output/Demand,CV1833 MOTOR CURRENT,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D,CH-DRYER_D:PDY84403.RO01,PDY-84403,PDY,RO01,Binary/relay output channel,Differential pressure relay output,Output,CV1833 MOTOR CURRENT,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:IT84201.PNT,IT-84201,IT,PNT,Point value / indication,Current transmitter,Indication,CV1833 SPEED INDICATION,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84311.PNT,TT-84311,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1833 SPEED SWITCH,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84319.MEAS,TT-84319,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1833 SPEED CONTROL,CV-1833
,CRANE TO REMOVE GB,23-31804,CV-1833,CV-1833,,,1-11-23 11:27 AM,2023-01-11T11:27:00.000Z,10-23-22 3:42 PM,2022-10-23T15:42:00.000Z,5-24-23 11:41 AM,2023-05-24T11:41:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2493, 2518","7.5 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#213T, DORRIS 207TR25 SHAFT MOUNTED SPEED REDUCER",,No,CH-DR_DECANT702,CH-DR_DECANT702:FIC17704.OUT,FIC-17704,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,CV1833 MOTOR CURRENT,CV-1833
