WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18211.OUT,SY-18211,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:RV1834.STAIND,RV-1834,RV,STAIND,"Status indication (open/closed, run/stop)",Rotary valve (asset),Equipment status,DRUM DR1826 MASTER  START,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:XV18211.STAIND,XV-18211,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Equipment status,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35455.MEAS,TT-35455,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35456.MEAS,TT-35456,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:FIC84401.OUT,FIC-84401,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,DRUM DR1826 MASTER  START,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.OUT,LIC-84401,LIC,OUT,Controller output / demand (CO),Level indicating controller,Output/Demand,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.SPT,LIC-84401,LIC,SPT,Setpoint (SP),Level indicating controller,Setpoint,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LY84401.OUT,LY-84401,LY,OUT,Controller output / demand (CO),Level final element demand,Output/Demand,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:MX1801D.STAIND,MX-1801D,MX,STAIND,"Status indication (open/closed, run/stop)",Mixer (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:PT84402.PNT,PT-84402,PT,PNT,Point value / indication,Pressure transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:SG8403A.STAIND,SG-8403A,SG,STAIND,"Status indication (open/closed, run/stop)",Speed/limit switch,Equipment status,DRUM DR1826 REAR LUBE TIMER,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.SPT,TIC-84302,TIC,SPT,Setpoint (SP),Temperature indicating controller,Setpoint,DRUM DR1826 SPEED CONTROL,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84201.PNT,TT-84201,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84203.PNT,TT-84203,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84205.PNT,TT-84205,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED SWITCH,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84317.PNT,TT-84317,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 MOTOR 1 CONTROL,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84318.PNT,TT-84318,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DR1826 MASTR 2 MOTR SPD CTRL,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY,CH-DRYER_D_CY:ZTA84308.PNT,ZTA-84308,ZTA,PNT,Point value / indication,Valve/actuator position feedback,Measurement,DRUM DR1826 ACCESS DOOR,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:ST17703A.MEAS,ST-17703A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 MASTER  START,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703B.CIN,XS-17703B,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703C.CIN,XS-17703C,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17702.STAIND,XV-17702,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17732.STAIND,XV-17732,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706A.MEAS,ST-17706A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2554,seal leaking quite bad on the South east trunnion gearbox,23-31839,DR-1826,DR-1826,,,1-12-23 9:45 AM,2023-01-12T09:45:00.000Z,4-21-23 6:37 AM,2023-04-21T06:37:00.000Z,4-12-23 3:40 PM,2023-04-12T15:40:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706B.RO01,ST-17706B,ST,RO01,Binary/relay output channel,Speed/torque transmitter,Binary Output,DRUM DR1826 REAR LUBE TIMER,DR-1826
5517,"New tank to be secured in place, Piping hooked up, and Gauge glass installed",23-31840,TK-3604,TK-3604,,,1-12-23 10:39 AM,2023-01-12T10:39:00.000Z,2-28-23 9:30 AM,2023-02-28T09:30:00.000Z,5-30-23 7:54 AM,2023-05-30T07:54:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5517,FIELD SCOPE MATERIALS REQ'D FOR INSTALL ON WO#,23-31841,TK-3604,TK-3604,,,1-12-23 10:45 AM,2023-01-12T10:45:00.000Z,1-31-23 10:41 AM,2023-01-31T10:41:00.000Z,1-27-23 11:41 AM,2023-01-27T11:41:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5517,FIELD SCOPE MATERIAL FOR WO#23-31840,23-31844,TK-3604,TK-3604,,,1-12-23 10:47 AM,2023-01-12T10:47:00.000Z,1-31-23 10:41 AM,2023-01-31T10:41:00.000Z,1-27-23 3:18 PM,2023-01-27T15:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5517,ground new tank,23-31846,TK-3604,TK-3604,,,1-12-23 10:56 AM,2023-01-12T10:56:00.000Z,1-12-23 9:30 AM,2023-01-12T09:30:00.000Z,1-25-23 8:24 AM,2023-01-25T08:24:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5517,GROUNDING NEW TANK AS REQ'D,23-31847,TK-3604,TK-3604,,,1-12-23 10:56 AM,2023-01-12T10:56:00.000Z,2-28-23 9:30 AM,2023-02-28T09:30:00.000Z,1-31-23 7:18 AM,2023-01-31T07:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5517,install heat trace through new insulation blanket and then have insulation blanket installed,23-31848,TK-3604,TK-3604,,,1-12-23 11:07 AM,2023-01-12T11:07:00.000Z,6-11-23 9:30 AM,2023-06-11T09:30:00.000Z,6-1-23 1:59 PM,2023-06-01T13:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5517,FIELD SCOPE MATERIAL FOR WO# 23-31848,23-31849,TK-3604,TK-3604,,,1-12-23 11:07 AM,2023-01-12T11:07:00.000Z,1-31-23 11:11 AM,2023-01-31T11:11:00.000Z,1-17-23 12:11 PM,2023-01-17T12:11:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5517,FIELD SCOPE EHT MATERIAL REQ'D,23-31850,TK-3604,TK-3604,,,1-12-23 11:11 AM,2023-01-12T11:11:00.000Z,,,1-19-23 7:30 AM,2023-01-19T07:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5517,Dispose of old tank,23-31851,TK-3604,TK-3604,,,1-12-23 11:14 AM,2023-01-12T11:14:00.000Z,1-31-23 9:30 AM,2023-01-31T09:30:00.000Z,1-31-23 8:13 AM,2023-01-31T08:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5517,REMOVE TANK OFF-SITE AND DISPOSE,23-31852,TK-3604,TK-3604,,,1-12-23 11:16 AM,2023-01-12T11:16:00.000Z,1-31-23 9:30 AM,2023-01-31T09:30:00.000Z,1-31-23 8:13 AM,2023-01-31T08:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1178,Install EHT for utility water line to P1511A/B Seals,23-31853,P-1511A,P-1511A,,,1-12-23 11:28 AM,2023-01-12T11:28:00.000Z,1-19-23 4:00 PM,2023-01-19T16:00:00.000Z,1-18-23 2:00 PM,2023-01-18T14:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1178,INSTALL EHT AS REQ'D,23-31854,P-1511A,P-1511A,,,1-12-23 11:29 AM,2023-01-12T11:29:00.000Z,1-19-23 4:00 PM,2023-01-19T16:00:00.000Z,1-19-23 7:28 AM,2023-01-19T07:28:00.000Z,4,4,,CP,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6727,Couple Pump P1305A & Fill Seal POT,23-31855,P-1305A,P-1305A,,,1-12-23 11:35 AM,2023-01-12T11:35:00.000Z,1-23-23 4:33 PM,2023-01-23T16:33:00.000Z,1-13-23 11:45 AM,2023-01-13T11:45:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6727,RE-INSTALL NEW COUPLING,23-31856,P-1305A,P-1305A,,,1-12-23 11:42 AM,2023-01-12T11:42:00.000Z,1-23-23 4:33 PM,2023-01-23T16:33:00.000Z,1-13-23 3:28 PM,2023-01-13T15:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1314,Admin building lighting upgrades,23-31857,BU-ADMIN,BU-ADMIN,,,1-12-23 1:18 PM,2023-01-12T13:18:00.000Z,1-20-23 1:18 PM,2023-01-20T13:18:00.000Z,1-19-23 4:18 PM,2023-01-19T16:18:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Steve M sort MR3804 parts,23-31858,,,,,1-12-23 3:07 PM,2023-01-12T15:07:00.000Z,1-20-23 3:07 PM,2023-01-20T15:07:00.000Z,1-16-23 4:37 PM,2023-01-16T16:37:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Change P-11402 discharge pressure indicator,23-31859,1400-PD-14G,1400-PD-14G,,,1-12-23 3:11 PM,2023-01-12T15:11:00.000Z,4-21-23 3:04 PM,2023-04-21T15:04:00.000Z,5-25-23 12:14 PM,2023-05-25T12:14:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Move E-11402 water bypass valves closer to header,23-31860,1400-PD-14G,1400-PD-14G,,,1-12-23 3:13 PM,2023-01-12T15:13:00.000Z,4-21-23 12:00 AM,2023-04-21T00:00:00.000Z,5-25-23 12:14 PM,2023-05-25T12:14:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1115,"3/4\" Valve is near P1804 not holding",23-31861,P-1804,P-1804,,,1-12-23 3:14 PM,2023-01-12T15:14:00.000Z,6-1-23 2:39 PM,2023-06-01T14:39:00.000Z,4-25-23 8:33 AM,2023-04-25T08:33:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1115,GOULDS PUMP 3196 STX,,No,CH-DRYER_D_SCBR,CH-DRYER_D_SCBR:P1804.STAIND,P-1804,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,Pump Permissive P1836,P-1836
,FIC84519 (Service water to TGF) has stopped working twice so far,23-31862,1840-26K-04,1840-26K-04,,,1-13-23 7:32 AM,2023-01-13T07:32:00.000Z,1-13-23 10:16 PM,2023-01-13T22:16:00.000Z,1-12-23 10:48 PM,2023-01-12T22:48:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,2023 TA SR-845 Relay Sequence and testing,23-31863,3800,3800,,,1-13-23 7:35 AM,2023-01-13T07:35:00.000Z,4-30-23 5:30 PM,2023-04-30T17:30:00.000Z,5-2-23 9:35 AM,2023-05-02T09:35:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1459,Sync Electrical compenents and DCS to Same Clock,23-31864,DCS-UTIL,DCS-UTIL,"Matt JNE has been assigned this.

Im closing this as it is assigned to a project",VIRAJ.PATEL,1-13-23 7:54 AM,2023-01-13T07:54:00.000Z,1-12-23 1:00 PM,2023-01-12T13:00:00.000Z,3-1-23 4:14 PM,2023-03-01T16:14:00.000Z,4,4,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
7094,Investigate Cracked PVC bushing,23-31875,4100,4100,,,1-13-23 12:59 PM,2023-01-13T12:59:00.000Z,6-30-23 10:08 AM,2023-06-30T10:08:00.000Z,6-14-23 1:19 PM,2023-06-14T13:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6722,Close up Exchanger,23-31876,E-1303A,E-1303A,,,1-13-23 1:15 PM,2023-01-13T13:15:00.000Z,1-18-23 1:15 PM,2023-01-18T13:15:00.000Z,1-16-23 8:15 PM,2023-01-16T20:15:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4428,PSV-34107 service during shutdown,23-31877,PSV-34107,PSV-34107,,,1-13-23 1:39 PM,2023-01-13T13:39:00.000Z,4-14-23 3:30 PM,2023-04-14T15:30:00.000Z,2-17-23 9:47 AM,2023-02-17T09:47:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4391,PSV-16307 is overdue for servicing,23-31878,PSV-16307,PSV-16307,,,1-13-23 1:44 PM,2023-01-13T13:44:00.000Z,4-28-23 11:01 AM,2023-04-28T11:01:00.000Z,5-2-23 10:57 AM,2023-05-02T10:57:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4452,PSV-37162 - Due for servicing in 2023,23-31879,PSV-37162,PSV-37162,,,1-13-23 1:46 PM,2023-01-13T13:46:00.000Z,10-31-23 11:37 AM,2023-10-31T11:37:00.000Z,10-31-23 2:59 PM,2023-10-31T14:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4523,PSV-59143 - Overdue for servicing,23-31880,PSV-59143,PSV-59143,,,1-13-23 1:49 PM,2023-01-13T13:49:00.000Z,4-30-23 11:43 AM,2023-04-30T11:43:00.000Z,10-26-23 8:43 AM,2023-10-26T08:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6646,PVRV-23207 - Overdue for servicing,23-31881,PVRV-23207,PVRV-23207,,,1-13-23 1:50 PM,2023-01-13T13:50:00.000Z,10-31-23 11:56 AM,2023-10-31T11:56:00.000Z,5-2-23 10:34 AM,2023-05-02T10:34:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6647,PVRV-23209 - Overdue for servicing,23-31882,PVRV-23209,PVRV-23209,,,1-13-23 1:51 PM,2023-01-13T13:51:00.000Z,10-31-23 12:31 PM,2023-10-31T12:31:00.000Z,5-2-23 10:34 AM,2023-05-02T10:34:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4575,PSV-69203 - Issues found during inspection,23-31883,PSV-69203,PSV-69203,,,1-13-23 1:52 PM,2023-01-13T13:52:00.000Z,4-30-23 9:55 AM,2023-04-30T09:55:00.000Z,10-26-23 8:49 AM,2023-10-26T08:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4876,Rebuild Shaker crank,23-31885,SE-2101,SE-2101,,,1-13-23 1:54 PM,2023-01-13T13:54:00.000Z,1-27-23 1:54 PM,2023-01-27T13:54:00.000Z,1-25-23 4:19 PM,2023-01-25T16:19:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4576,PSV-69204 - Issues found during inspection,23-31886,PSV-69204,PSV-69204,,,1-13-23 1:54 PM,2023-01-13T13:54:00.000Z,4-30-23 10:27 AM,2023-04-30T10:27:00.000Z,6-16-23 8:59 AM,2023-06-16T08:59:00.000Z,4,4,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6713,PSV-69503 - Issues found during inspection,23-31887,PSV-69503,PSV-69503,,,1-13-23 1:55 PM,2023-01-13T13:55:00.000Z,4-30-23 10:33 AM,2023-04-30T10:33:00.000Z,5-2-23 10:38 AM,2023-05-02T10:38:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4577,PSV-69205 - Issues found during inspection,23-31888,PSV-69205,PSV-69205,,,1-13-23 1:56 PM,2023-01-13T13:56:00.000Z,4-30-23 10:30 AM,2023-04-30T10:30:00.000Z,10-26-23 8:49 AM,2023-10-26T08:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4518,PSV-58227 - Issues found during inspection,23-31889,PSV-58227,PSV-58227,,,1-13-23 1:57 PM,2023-01-13T13:57:00.000Z,4-30-23 9:51 AM,2023-04-30T09:51:00.000Z,,,4,4,,SD,APPR,N,,NO,CHATHAM,,,,,,,,,,,,,,
1534,E1840A water side fouled,23-31890,E-1840A,E-1840A,,,1-13-23 1:59 PM,2023-01-13T13:59:00.000Z,1-27-23 5:27 PM,2023-01-27T17:27:00.000Z,2-23-23 5:48 PM,2023-02-23T17:48:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,1534,TRULY GREEN CONDENSOR CIRCULATING EXCHANGER,,No,,,,,,,,,,
4429,PSV-34108 needs to be serviced during shutdown,23-31891,PSV-34108,PSV-34108,,,1-13-23 2:01 PM,2023-01-13T14:01:00.000Z,4-14-23 3:32 PM,2023-04-14T15:32:00.000Z,2-17-23 11:10 AM,2023-02-17T11:10:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4851,Re-install gearbox and motor/trial run,23-31892,RV-1201A,RV-1201A,,,1-13-23 2:04 PM,2023-01-13T14:04:00.000Z,1-27-23 2:04 PM,2023-01-27T14:04:00.000Z,1-26-23 3:34 PM,2023-01-26T15:34:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1200 AREA - EQUIPMENT GREASING,23-31893,1200,1200,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,3-6-23 2:00 AM,2023-03-06T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,GREASE TYPES,23-31894,1200,1200,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,3-6-23 4:53 PM,2023-03-06T16:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN FITTINGS,23-31895,1200,1200,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,3-6-23 4:53 PM,2023-03-06T16:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,ENSURE RELIEF PLUG (IF EQUIPPED) IS OPENED,23-31896,1200,1200,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,3-6-23 4:53 PM,2023-03-06T16:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,REPLACE RELIEF PLUG (IF EQUIPPED),23-31897,1200,1200,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,3-6-23 4:53 PM,2023-03-06T16:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,2100 AREA - EQUIPMENT GREASING,23-31898,2100,2100,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 6:00 AM,2023-02-08T06:00:00.000Z,3-3-23 2:00 AM,2023-03-03T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,2100 AREA EQUIPTMENT GREASING,23-31899,2100,2100,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 6:00 AM,2023-02-08T06:00:00.000Z,3-3-23 8:34 AM,2023-03-03T08:34:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,2600 AREA - EQUIPMENT GREASING,23-31900,2600,2600,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-24-23 1:00 AM,2023-02-24T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,CONVEYOR / BUCKET ELEVATOR GREASING,23-31901,2600,2600,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-24-23 11:49 AM,2023-02-24T11:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,MOTOR GREASING,23-31902,2600,2600,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-24-23 11:49 AM,2023-02-24T11:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,3600 AREA -  EQUIPMENT/ MOTOR GREASING,23-31903,3600,3600,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-24-23 1:30 AM,2023-02-24T01:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,3600 AREA 3 MONTH EQUIPMENT GREASE P.M.,23-31904,3600,3600,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-24-23 11:49 AM,2023-02-24T11:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTOR,23-31905,3600,3600,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-24-23 11:49 AM,2023-02-24T11:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1300 AREA - AGITATOR MECHANICAL PM,23-31906,1300,1300,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 3:00 AM,2023-02-13T03:00:00.000Z,2-13-23 3:00 AM,2023-02-13T03:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,EURODRIVE AGITATOR GEARBOX PM,23-31907,1300,1300,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 1:30 AM,2023-02-13T01:30:00.000Z,2-13-23 10:16 AM,2023-02-13T10:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1300 AREA - AGITATOR TEMPERATURE CHECKS,23-31908,1300,1300,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 1:30 AM,2023-02-13T01:30:00.000Z,2-13-23 10:16 AM,2023-02-13T10:16:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1400 AREA - AGITATOR MECHANICAL PM,23-31909,1400,1400,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 3:00 AM,2023-02-13T03:00:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
