WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
,AGITATOR GEARBOX MONTHLY PM CHECKS,23-31910,1400,1400,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 1:30 AM,2023-02-13T01:30:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1400 AREA - AGITATOR TEMPERATURE CHECKS,23-31911,1400,1400,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 1:30 AM,2023-02-13T01:30:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1600/1700/1900 AREA - AGITATOR MECHANICAL PM,23-31912,1600,1600,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 12:20 AM,2023-02-13T00:20:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,AGITATOR PM,23-31913,1600,1600,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 1:30 AM,2023-02-13T01:30:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1600 AREA - TEMPERATURE CHECKS,23-31914,1600,1600,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 1:30 AM,2023-02-13T01:30:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6671,AIR DRYER A - (3301A) -  PM SERVICE,23-31915,DR-3301A,DR-3301A,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,1-16-23 7:43 AM,2023-01-16T07:43:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
6671,DR-3301A/B  AIR DRYER MONTHLY P.M.,23-31916,DR-3301A,DR-3301A,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,1-16-23 7:43 AM,2023-01-16T07:43:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6671,DR-3301A/B  AIR DRYER DAILY PM,23-31917,DR-3301A,DR-3301A,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,1-16-23 7:43 AM,2023-01-16T07:43:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6672,AIR DRYER B - (3301B) -  PM SERVICE,23-31918,DR-3301B,DR-3301B,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,1-16-23 7:43 AM,2023-01-16T07:43:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
6672,DR-3301A/B  AIR DRYER MONTHLY P.M.,23-31919,DR-3301B,DR-3301B,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,1-16-23 7:43 AM,2023-01-16T07:43:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6672,DR-3301A/B  AIR DRYER DAILY PM,23-31920,DR-3301B,DR-3301B,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,1-16-23 7:43 AM,2023-01-16T07:43:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3081,BIOTHANE FLOAT OP CHECK- (LSH-41401) - PM SERVICE,23-31921,LSH-41401,LSH-41401,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 12:30 AM,2023-02-13T00:30:00.000Z,2-13-23 12:15 AM,2023-02-13T00:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
3081,Check operation of biothane float in diked area,23-31922,LSH-41401,LSH-41401,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 12:30 AM,2023-02-13T00:30:00.000Z,2-13-23 10:28 AM,2023-02-13T10:28:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-31923,SA-2101,SA-2101,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 7:30 AM,2023-02-13T07:30:00.000Z,2-21-23 2:26 PM,2023-02-21T14:26:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
4865,Corn Probe Weekly PM,23-31924,SA-2101,SA-2101,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-13-23 7:30 AM,2023-02-13T07:30:00.000Z,2-21-23 2:26 PM,2023-02-21T14:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1800 AREA - DRYER D EQUIPTMENT GREASING,23-31925,1840,1840,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-24-23 1:30 AM,2023-02-24T01:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTOR,23-31926,1840,1840,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-24-23 1:47 PM,2023-02-24T13:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1800 AREA - DYER D EQUIPTMENT GREASING,23-31927,1840,1840,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-24-23 1:47 PM,2023-02-24T13:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,EMERGENCY LIGHTING - PM SERVICE,23-31928,CHATHAM,CHATHAM,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-10-23 3:00 AM,2023-02-10T03:00:00.000Z,2-10-23 2:00 AM,2023-02-10T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,EMERGENCY/ EXIT LIGHT MONTHLY INSPECTION,23-31929,CHATHAM,CHATHAM,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-10-23 3:00 AM,2023-02-10T03:00:00.000Z,2-10-23 1:35 PM,2023-02-10T13:35:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
7095,FLAME DETECTOR CLEANING - PM SERVICE,23-31930,2300,2300,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 2:00 AM,2023-02-08T02:00:00.000Z,5-18-23 10:26 AM,2023-05-18T10:26:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
7095,FLAME DETECTOR QUARTERLY P.M.,23-31931,2300,2300,,,1-16-23 1:46 AM,2023-01-16T01:46:00.000Z,2-8-23 2:00 AM,2023-02-08T02:00:00.000Z,5-18-23 10:26 AM,2023-05-18T10:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,P-3201A - PUMP SUCTION SCREEN CLEANING,23-31932,P-3201A,P-3201A,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-22-23 8:04 AM,2023-02-22T08:04:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,P-3201A/B - SUCTION SCREEN CLEAN - 4X/ YR,23-31933,P-3201A,P-3201A,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-22-23 8:04 AM,2023-02-22T08:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,P-3201A - MOTOR FILTER CLEANING & GREASING,23-31934,P-3201A,P-3201A,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-24-23 12:15 AM,2023-02-24T00:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,P-3201A/B MOTOR FILTER CLEAN & MOTOR GREASE,23-31935,P-3201A,P-3201A,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-24-23 11:49 AM,2023-02-24T11:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,P-3201B - PUMP SUCTION SCREEN CLEANING,23-31936,P-3201B,P-3201B,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-22-23 8:03 AM,2023-02-22T08:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,P-3201A/B - SUCTION SCREEN CLEAN - 4X/ YR,23-31937,P-3201B,P-3201B,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-22-23 8:03 AM,2023-02-22T08:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,P-3201B - MOTOR FILTER CLEANING & MOTOR GREASING,23-31938,P-3201B,P-3201B,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,P-3201A/B MOTOR FILTER CLEAN & MOTOR GREASE,23-31939,P-3201B,P-3201B,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-21-23 6:11 AM,2023-02-21T06:11:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-31940,CHATHAM,CHATHAM,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 1:30 AM,2023-02-13T01:30:00.000Z,2-24-23 8:54 AM,2023-02-24T08:54:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,SAFETY SHOWER WEEKLY FLUSH,23-31941,CHATHAM,CHATHAM,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 1:30 AM,2023-02-13T01:30:00.000Z,2-24-23 8:54 AM,2023-02-24T08:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-31942,FQIC-2203,FQIC-2203,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-10-23 12:30 AM,2023-02-10T00:30:00.000Z,2-10-23 2:29 PM,2023-02-10T14:29:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-31943,FQIC-2203,FQIC-2203,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-10-23 12:30 AM,2023-02-10T00:30:00.000Z,2-10-23 2:29 PM,2023-02-10T14:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4876,SE-2101- CRANKSHAFT GREASING,23-31944,SE-2101,SE-2101,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 1:00 AM,2023-02-13T01:00:00.000Z,2-13-23 1:00 AM,2023-02-13T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
4876,Get operations to shut down separator and lock out,23-31945,SE-2101,SE-2101,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 12:15 AM,2023-02-13T00:15:00.000Z,2-13-23 10:15 AM,2023-02-13T10:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4876,Pump 1 - 2 shots of grease in crankpin bearing,23-31946,SE-2101,SE-2101,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 12:10 AM,2023-02-13T00:10:00.000Z,2-13-23 10:15 AM,2023-02-13T10:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4876,Pump 1 - 2 shots of grease in drive head bearings,23-31947,SE-2101,SE-2101,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 12:10 AM,2023-02-13T00:10:00.000Z,2-13-23 10:15 AM,2023-02-13T10:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4876,Remove locks and start up,23-31948,SE-2101,SE-2101,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 12:10 AM,2023-02-13T00:10:00.000Z,2-13-23 10:15 AM,2023-02-13T10:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4868,SC-1301 - MECHANICAL CHECKS,23-31949,SC-1301,SC-1301,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 1:00 AM,2023-02-13T01:00:00.000Z,2-13-23 1:00 AM,2023-02-13T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
4868,SC-1301 MECHANICAL CHECKS,23-31950,SC-1301,SC-1301,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 1:00 AM,2023-02-13T01:00:00.000Z,2-13-23 10:15 AM,2023-02-13T10:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1431,CV-2104 & CV-2107B -  MECHANICAL PM,23-31951,CV-2104,CV-2104,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-9-23 1:30 AM,2023-02-09T01:30:00.000Z,2-22-23 8:03 AM,2023-02-22T08:03:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1431,DRAG CONVEYOR  P.M.,23-31952,CV-2104,CV-2104,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-9-23 1:30 AM,2023-02-09T01:30:00.000Z,2-22-23 8:03 AM,2023-02-22T08:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3161,CO2 MAGNETIC FLOAT LEVEL TRANSMITTER  BLOWDOWN,23-31953,LT-14607,LT-14607,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 1:00 AM,2023-02-13T01:00:00.000Z,2-13-23 12:30 AM,2023-02-13T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
3161,AT DCS,23-31954,LT-14607,LT-14607,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 4:00 PM,2023-02-13T16:00:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3161,IN FIELD,23-31955,LT-14607,LT-14607,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 4:00 PM,2023-02-13T16:00:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3161,AT DCS,23-31956,LT-14607,LT-14607,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 4:00 PM,2023-02-13T16:00:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2475,RAIL LOADING - CARBIS PNEUMATIC GANGWAY,23-31957,GW-2303,GW-2303,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 2:00 AM,2023-02-08T02:00:00.000Z,2-22-23 8:02 AM,2023-02-22T08:02:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
2475,NORTH UNIT - PNEUMATIC INSPECTION,23-31958,GW-2303,GW-2303,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 12:15 AM,2023-02-08T00:15:00.000Z,2-22-23 8:02 AM,2023-02-22T08:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2475,NORTH UNIT MECHANICAL INSPECTION,23-31959,GW-2303,GW-2303,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 12:15 AM,2023-02-08T00:15:00.000Z,2-22-23 8:02 AM,2023-02-22T08:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2475,CENTRE UNIT - PNEUMATIC INSPECTION,23-31960,GW-2303,GW-2303,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 12:15 AM,2023-02-08T00:15:00.000Z,2-22-23 8:02 AM,2023-02-22T08:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2475,CENTRE UNIT MECHANICAL INSPECTION,23-31961,GW-2303,GW-2303,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 12:15 AM,2023-02-08T00:15:00.000Z,2-22-23 8:02 AM,2023-02-22T08:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2475,SOUTH UNIT - PNEUMATIC INSPECTION,23-31962,GW-2303,GW-2303,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 12:15 AM,2023-02-08T00:15:00.000Z,2-22-23 8:02 AM,2023-02-22T08:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2475,SOUTH UNIT MECHANICAL INSPECTION,23-31963,GW-2303,GW-2303,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 12:15 AM,2023-02-08T00:15:00.000Z,2-22-23 8:02 AM,2023-02-22T08:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2475,GREASE ALL RAILCAR LOADING ARMS,23-31964,GW-2303,GW-2303,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 8:02 AM,2023-02-22T08:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1301,BL-3603 - SEAL AIR  FAN,23-31965,BL-3603,BL-3603,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,2-14-23 5:15 PM,2023-02-14T17:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1301,LUBRICATION,23-31966,BL-3603,BL-3603,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-14-23 5:15 PM,2023-02-14T17:15:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1071,P-1565B - OIL CHANGE/ PM SERVICE,23-31967,P-1565B,P-1565B,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,6-13-23 1:00 AM,2023-06-13T01:00:00.000Z,6-13-23 1:00 AM,2023-06-13T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1071,OIL CHANGE ON GOULDS PUMPS,23-31968,P-1565B,P-1565B,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,6-13-23 12:30 AM,2023-06-13T00:30:00.000Z,6-13-23 10:40 AM,2023-06-13T10:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1071,REMOVE COUPLING GUARD AND INSPECT OMEGA ELEMENT,23-31969,P-1565B,P-1565B,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,6-13-23 12:15 AM,2023-06-13T00:15:00.000Z,6-13-23 10:40 AM,2023-06-13T10:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1071,CHECK THE IMPROSEALS FOR OIL LEAKAGE,23-31970,P-1565B,P-1565B,,,1-16-23 1:47 AM,2023-01-16T01:47:00.000Z,6-13-23 12:15 AM,2023-06-13T00:15:00.000Z,6-13-23 10:40 AM,2023-06-13T10:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1323,GAS DETECTOR - (4600 MB) - PM SERVICE,23-31971,BU-GHR,BU-GHR,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-12-23 1:00 AM,2023-02-12T01:00:00.000Z,2-13-23 12:30 AM,2023-02-13T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1323,Follow procedure in Scott/Bacharach catalogue,23-31972,BU-GHR,BU-GHR,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-12-23 1:00 AM,2023-02-12T01:00:00.000Z,2-13-23 10:28 AM,2023-02-13T10:28:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3405,MI-1801 - MECHANICAL PM,23-31973,MI-1801,MI-1801,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-10-23 1:30 AM,2023-02-10T01:30:00.000Z,2-9-23 6:53 AM,2023-02-09T06:53:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,3405,"HAMMERMILL, WILLIAMS, MODEL GP xxx,",,No,,,,,,,,,,
3405,MI-1801 - MECHANICAL PM,23-31974,MI-1801,MI-1801,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-10-23 1:30 AM,2023-02-10T01:30:00.000Z,2-9-23 6:53 AM,2023-02-09T06:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,3405,"HAMMERMILL, WILLIAMS, MODEL GP xxx,",,No,,,,,,,,,,
3409,ME-3601 - ENCLOSURE FAN GREASING,23-31975,FA-7417,FA-7417,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-24-23 12:15 AM,2023-02-24T00:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
3409,1 MTH GREASE USING EP-2,23-31976,FA-7417,FA-7417,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-24-23 11:49 AM,2023-02-24T11:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,MCC3802  UPS PM,23-31977,MCC-3802,MCC-3802,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,1-24-23 12:30 AM,2023-01-24T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,MCC3802  UPS 6 MTH PM,23-31978,MCC-3802,MCC-3802,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,1-24-23 2:48 PM,2023-01-24T14:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3378,MCC3803 UPS  PM,23-31979,MCC-3803,MCC-3803,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,4-14-23 12:00 AM,2023-04-14T00:00:00.000Z,1-24-23 7:12 AM,2023-01-24T07:12:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
3378,MCC'S UPS ANNUAL PM,23-31980,MCC-3803,MCC-3803,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,4-14-23 12:00 AM,2023-04-14T00:00:00.000Z,1-24-23 2:48 PM,2023-01-24T14:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
7174,DRYER SCRUBBER PH PROBE PM,23-31981,AE-84404,AE-84404,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-9-23 12:30 AM,2023-02-09T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-31982,AE-84404,AE-84404,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 2:00 AM,2023-02-09T02:00:00.000Z,2-10-23 6:53 AM,2023-02-10T06:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2472,STILLAGE TRUCK GANGWAY PM,23-31983,GW-1601,GW-1601,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 8:01 AM,2023-02-22T08:01:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
2472,CHECK NUTS AND BOLTS,23-31984,GW-1601,GW-1601,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 8:01 AM,2023-02-22T08:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2472,VISUAL INSPECTION,23-31985,GW-1601,GW-1601,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 8:01 AM,2023-02-22T08:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2473,EAST TRUCK LOADING GANGWAY PM,23-31986,GW-2301,GW-2301,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 8:00 AM,2023-02-22T08:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
2473,CHECK NUTS AND BOLTS,23-31987,GW-2301,GW-2301,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 8:00 AM,2023-02-22T08:00:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2473,VISUAL INSPECTION,23-31988,GW-2301,GW-2301,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 8:00 AM,2023-02-22T08:00:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2474,WEST TRUCK LOADING GANGWAY  PM,23-31989,GW-2302,GW-2302,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 7:13 AM,2023-02-22T07:13:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
2474,CHECK NUTS AND BOLTS,23-31990,GW-2302,GW-2302,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 7:13 AM,2023-02-22T07:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2474,VISUAL INSPECTION,23-31991,GW-2302,GW-2302,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-22-23 7:13 AM,2023-02-22T07:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,MCC's SMOKE DETECTORS  PM,23-31992,CHATHAM,CHATHAM,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,3-11-23 12:00 AM,2023-03-11T00:00:00.000Z,3-16-23 6:48 AM,2023-03-16T06:48:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,MCC's SMOKE DETECTORS 1 YR PM,23-31993,CHATHAM,CHATHAM,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,3-11-23 12:00 AM,2023-03-11T00:00:00.000Z,3-16-23 6:48 AM,2023-03-16T06:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,FLT001 Quarterly maintenance,23-31994,FLT-001,FLT-001,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Oil & filter change, inspection",23-31995,FLT-001,FLT-001,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 1:00 AM,2023-02-08T01:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Monday route - Fill plant salt boxes,23-31996,CHATHAM,CHATHAM,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,Monitor & fill salt boxes,23-31997,CHATHAM,CHATHAM,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-13-23 1:00 AM,2023-02-13T01:00:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Thursday route - Fill plant salt boxes,23-31998,CHATHAM,CHATHAM,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-9-23 9:39 AM,2023-02-09T09:39:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,Monitor & fill salt boxes,23-31999,CHATHAM,CHATHAM,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-9-23 9:39 AM,2023-02-09T09:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5003,SLUDGE ANALYSIS FOR BIOTHANE DIGESTER,23-32000,T-4126,T-4126,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
5003,Agitate the Sludge Bed in the Biothane and preform and record the  Sludge Analysis for the Biothane,23-32001,T-4126,T-4126,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1323,DDG FALL ARREST SYSTEM PM,23-32002,BU-GHR,BU-GHR,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,1-19-23 6:37 AM,2023-01-19T06:37:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1323,LUBRICATE SYSTEM (IF REQUIRED),23-32003,BU-GHR,BU-GHR,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,1-19-23 6:37 AM,2023-01-19T06:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1323,CHECK CABLES; REPORT ANY DAMAGE OR CONCERNS,23-32004,BU-GHR,BU-GHR,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,1-19-23 6:37 AM,2023-01-19T06:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1323,CHECK ALL WHEELS,23-32005,BU-GHR,BU-GHR,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,1-19-23 6:37 AM,2023-01-19T06:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1323,CHECK RAILS; REPORT ANY DAMAGE,23-32006,BU-GHR,BU-GHR,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,1-19-23 6:37 AM,2023-01-19T06:37:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1227,PH PROBE CLEANING AND CALIBRATION PM,23-32007,AT-13519,AT-13519,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-9-23 12:30 AM,2023-02-09T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-32008,AT-13519,AT-13519,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-10-23 6:53 AM,2023-02-10T06:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1230,PH PROBE CLEANING AND CALIBRATION PM,23-32009,AT-14125,AT-14125,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-9-23 12:30 AM,2023-02-09T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1230,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-32010,AT-14125,AT-14125,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-10-23 6:53 AM,2023-02-10T06:53:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Dryer Area Oil Sampling Route (Prohibited Area),23-32011,1800,1800,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,PREPARATION,23-32012,1800,1800,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,EXTRACT OIL SAMPLE,23-32013,1800,1800,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CHECK OIL LEVEL,23-32014,1800,1800,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,GIVE SAMPLE TO SHIPPER/RECEIVER,23-32015,1800,1800,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"CV-1813C DRYER C CYCLONE 3,4 DISCHARGE CONVEYOR (MCC-3804)",23-32016,CV-1813C,CV-1813C,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"DR-1801C DDGS DRYER DRUM \"C\"  (MCC-3804)",23-32017,DR-1801C,DR-1801C,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1424,"CV-1812D DRYER D, CYCLONE 1, 3 DISCHARGE SCREW CV (MCC-3806)",23-32018,CV-1812D,CV-1812D,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1426,"CV-1813D DRYER D, CYCLONE 2, 4 DISCHARGE SCREW CV (MCC-3806)",23-32019,CV-1813D,CV-1813D,,,1-16-23 1:48 AM,2023-01-16T01:48:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"DR-1801D DDGS DRYER DRUM \"D\" (MCC-3806)",23-32020,DR-1801D,DR-1801D,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-16-23 10:31 AM,2023-02-16T10:31:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"1466, 1597, 7011","ROTARY DRYER, ICM, DR-1801D BURNER MANAGEMENT SYSTEM, GEARBOX, DORRIS, 415TR25, SER# 31396 or SER#27639",,No,CH-DRYER_D,CH-DRYER_D:DR1801D.STAIND,DR-1801D,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,RECYCLE DRAG CONVEYOR,
,VFD FILTER CLEANING,23-32021,CHATHAM,CHATHAM,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-8-23 2:00 AM,2023-02-08T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,VFD FILTER CLEANING,23-32022,CHATHAM,CHATHAM,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-9-23 12:57 PM,2023-02-09T12:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,MI-1201B - MECHANICAL PM,23-32023,MI-1201B,MI-1201B,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:30 AM,2023-02-13T00:30:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,C-MI-1201B - MECHANICAL PM,23-32024,MI-1201B,MI-1201B,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-16-23 10:41 AM,2023-02-16T10:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Weekly Vibration check (GFE I/E),23-32025,MI-1201B,MI-1201B,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-16-23 10:41 AM,2023-02-16T10:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,MI-1201A - MECHANICAL PM,23-32026,MI-1201A,MI-1201A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-10-23 4:11 PM,2023-02-10T16:11:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,MI-1201A - WEEKLY PM & ROTATION CHANGE,23-32027,MI-1201A,MI-1201A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-10-23 4:11 PM,2023-02-10T16:11:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,MI-1201A - GREASE CHANGE OUT,23-32028,MI-1201A,MI-1201A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-10-23 4:11 PM,2023-02-10T16:11:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Weekly Vibration check (GFE I/E),23-32029,MI-1201A,MI-1201A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-10-23 4:11 PM,2023-02-10T16:11:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,COLD WEATHER PLAN (TOTE INSPECTION/AUDIT),23-32030,CHATHAM,CHATHAM,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TOTE #1 250' PORTABLE HEAT TRACING,23-32031,CHATHAM,CHATHAM,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TOTE #2 (2) SNAKE INSULATION BLANKETS,23-32032,CHATHAM,CHATHAM,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TOTE #3 (2) SNAKE INSULATION BLANKETS,23-32033,CHATHAM,CHATHAM,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"TOTE #4 (4) COATS, (4) BIBS, (10) GLOVES, HARD HAT LINERS, NECK WARMERS, (20) INFERNO PACKS",23-32034,CHATHAM,CHATHAM,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TOTE#5 (4) 100' EXPLOSION PROOF EXTENSION CORDS,23-32035,CHATHAM,CHATHAM,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-1-23 3:47 PM,2023-03-01T15:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1386,CE-6601 - MECHANICAL PM,23-32036,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 8:00 PM,2023-02-09T20:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1386,AUTOMATED VALVE OPERATIONAL CHECK,23-32037,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 10:00 AM,2023-02-09T10:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1386,SOLENOID OPERATIONAL CHECK,23-32038,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 9:00 AM,2023-02-09T09:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1386,SENSORS AND CONTROLS,23-32039,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 10:00 AM,2023-02-09T10:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1386,SPINDLE CHANGEOUT AND BOWL TEAR DOWN / CLEANING,23-32040,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 PM,2023-02-09T12:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1386,OIL CHANGE AND CLEANING OF OIL PAN,23-32041,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 10:00 AM,2023-02-09T10:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1386,WATER SYSTEM INSPECTION AND CLEANING,23-32042,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 9:00 AM,2023-02-09T09:00:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1386,DRIVE BELT CHANGEOUT.  INSPECT DRIVE COMPONENTS,23-32043,CE-6601,CE-6601,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 8:30 AM,2023-02-09T08:30:00.000Z,4-24-23 7:39 AM,2023-04-24T07:39:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1285,BL-1201 - MOTOR BEARING GREASING,23-32044,BL-1201,BL-1201,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-15-23 1:00 AM,2023-02-15T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1285,BL-1201 REQUIRES POLYREX EM 24 GRAMS-0.85 OUNCES EVERY 40 DAYS,23-32045,BL-1201,BL-1201,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-15-23 5:13 PM,2023-02-15T17:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1295,BL-2101 - BEARING GREASE PM,23-32046,BL-2101,BL-2101,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-15-23 1:00 AM,2023-02-15T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1295,BL-2101 REQUIRES POLYREX EM 24 GRAMS-0.85 OUNCES EVERY 40 DAYS,23-32047,BL-2101,BL-2101,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-15-23 5:13 PM,2023-02-15T17:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3396,ME-3602A - LUBE OIL SAMPLE,23-32048,ME-3602A,ME-3602A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,2-16-23 12:30 AM,2023-02-16T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
3396,PREPARATION,23-32049,ME-3602A,ME-3602A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-21-23 7:20 AM,2023-02-21T07:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3396,EXTRACT OIL SAMPLE,23-32050,ME-3602A,ME-3602A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,2-21-23 7:20 AM,2023-02-21T07:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3396,CHECK OIL LEVEL,23-32051,ME-3602A,ME-3602A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,2-21-23 7:20 AM,2023-02-21T07:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3396,GIVE SAMPLE TO SHIPPER/RECEIVER,23-32052,ME-3602A,ME-3602A,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-21-23 7:20 AM,2023-02-21T07:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,5S AND STOCKROOM AUDIT-WEEKLY PM,23-32053,MAINTENANCE,MAINTENANCE,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:55 AM,2023-02-09T09:55:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,AMMONIA SENSORS BUMP TEST PM,23-32054,2400,2400,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-7-23 1:00 AM,2023-02-07T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,AMMONIA SENSORS BUMP TEST PM,23-32055,2400,2400,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-8-23 12:00 AM,2023-02-08T00:00:00.000Z,2-7-23 11:26 AM,2023-02-07T11:26:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1293,BL-1804D - WEEKLY BEARING GREASING,23-32056,BL-1804D,BL-1804D,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,
1293,BL-1804D WEEKLY GREASING,23-32057,BL-1804D,BL-1804D,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-14-23 5:06 PM,2023-02-14T17:06:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-32058,2100,2100,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:55 AM,2023-02-09T09:55:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-32059,2100,2100,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 5:00 AM,2023-02-13T05:00:00.000Z,2-9-23 9:55 AM,2023-02-09T09:55:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1500, 6500",23-32060,1500,1500,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:55 AM,2023-02-09T09:55:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1500, 6500 (Distillation)",23-32061,1500,1500,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:55 AM,2023-02-09T09:55:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1600, 1660, 1700",23-32062,1600,1600,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:56 AM,2023-02-09T09:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-32063,1600,1600,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:56 AM,2023-02-09T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-32064,2200,2200,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:56 AM,2023-02-09T09:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-32065,2200,2200,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:56 AM,2023-02-09T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1830, 1840, DDG Cooler",23-32066,1800,1800,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:56 AM,2023-02-09T09:56:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1830, 1840, DDG Cooler",23-32067,1800,1800,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-9-23 9:56 AM,2023-02-09T09:56:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-32068,2100,2100,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 1:00 AM,2023-02-13T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-32069,2100,2100,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 2:30 AM,2023-02-13T02:30:00.000Z,2-13-23 1:14 PM,2023-02-13T13:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1500, 6500",23-32070,1500,1500,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 12:30 AM,2023-02-13T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1500, 6500 (Distillation)",23-32071,1500,1500,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 3:46 PM,2023-02-13T15:46:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1600, 1660, 1700",23-32072,1600,1600,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 1:00 AM,2023-02-13T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-32073,1600,1600,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 1:02 PM,2023-02-13T13:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-32074,2200,2200,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 12:30 AM,2023-02-13T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-32075,2200,2200,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-14-23 7:04 AM,2023-02-14T07:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1830, 1840, DDG Cooler",23-32076,1800,1800,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 12:30 AM,2023-02-13T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1830, 1840, DDG Cooler",23-32077,1800,1800,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-13-23 12:00 AM,2023-02-13T00:00:00.000Z,2-13-23 1:14 PM,2023-02-13T13:14:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
7712,H2S  TRANSMITTER (AT-41208) BIOTHANE BUILDING GAS DETECTOR CALIBRATION,23-32078,AT-41208,AT-41208,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-8-23 12:30 AM,2023-02-08T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
7712,H2S TRANSMITTER (AT-41208) BIOTHANE BUILDING GAS DETECTOR CALIBRATION,23-32079,AT-41208,AT-41208,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-8-23 9:40 AM,2023-02-08T09:40:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,C-1803D pH Meter-Weekly PM,23-32080,AT-84505,AT-84505,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,2-9-23 12:30 AM,2023-02-09T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-32081,AT-84505,AT-84505,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 1:00 AM,2023-02-09T01:00:00.000Z,2-9-23 7:12 AM,2023-02-09T07:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CE-1712 Mechanical PM,23-32082,CE-1712,CE-1712,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 10:00 AM,2023-02-09T10:00:00.000Z,1-23-23 12:01 PM,2023-01-23T12:01:00.000Z,2,2,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,Housing- Check housing inside and outside for deposits.,23-32083,CE-1712,CE-1712,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 7:00 AM,2023-02-09T07:00:00.000Z,1-23-23 12:01 PM,2023-01-23T12:01:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Gear Box - Check for tightness and arrange refurbish if necessary,23-32084,CE-1712,CE-1712,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 7:00 AM,2023-02-09T07:00:00.000Z,1-23-23 12:01 PM,2023-01-23T12:01:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Rotor- lubricate,23-32085,CE-1712,CE-1712,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 7:00 AM,2023-02-09T07:00:00.000Z,1-23-23 12:01 PM,2023-01-23T12:01:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Rotor- Check wear protectionat solids discharge for wear, exchange if necessary",23-32086,CE-1712,CE-1712,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 7:00 AM,2023-02-09T07:00:00.000Z,1-23-23 12:01 PM,2023-01-23T12:01:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Diverter Valve- lubricate spindles, guide bars , bearing",23-32087,CE-1712,CE-1712,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 7:00 AM,2023-02-09T07:00:00.000Z,1-23-23 12:01 PM,2023-01-23T12:01:00.000Z,2,2,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2553,Trunnion Lubrication,23-32088,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:29 AM,2023-03-02T10:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2553,Trunnion Lubrication,23-32088,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:29 AM,2023-03-02T10:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PY18180.OUT,PY-18180,PY,OUT,Controller output / demand (CO),Pressure final element demand (valve pos/demand),Output/Demand,DRUM DR1826 SPEED CONTROL,DR-1826
2553,Trunnion Lubrication,23-32088,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:29 AM,2023-03-02T10:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18215.OUT,PIC-18215,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output/Demand,DRUM DR1826 MOTOR 1 CONTROL,DR-1826
2553,Trunnion Lubrication,23-32088,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:29 AM,2023-03-02T10:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18215.SPT,PIC-18215,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,DR1826 MASTR 2 MOTR SPD CTRL,DR-1826
2553,Trunnion Lubrication,23-32088,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:29 AM,2023-03-02T10:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_FIRE_WTR,CH-DRA_FIRE_WTR:TT35445.MEAS,TT-35445,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 ACCESS DOOR,DR-1826
