WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:RV1834.STAIND,RV-1834,RV,STAIND,"Status indication (open/closed, run/stop)",Rotary valve (asset),Equipment Status,DRUM DR1826 MASTER START,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SI18216.MEAS,SI-18216,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SSL18216.CIN,SSL-18216,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706B.RO01,ST-17706B,ST,RO01,Binary/relay output channel,Speed/torque transmitter,Binary Output,DRUM DR1826 REAR LUBE TIMER,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SSL18222.CIN,SSL-18222,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18211.OUT,SY-18211,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:RV1834.STAIND,RV-1834,RV,STAIND,"Status indication (open/closed, run/stop)",Rotary valve (asset),Equipment status,DRUM DR1826 MASTER  START,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:XV18211.STAIND,XV-18211,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Equipment status,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35455.MEAS,TT-35455,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35456.MEAS,TT-35456,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:FIC84401.OUT,FIC-84401,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,DRUM DR1826 MASTER  START,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.OUT,LIC-84401,LIC,OUT,Controller output / demand (CO),Level indicating controller,Output/Demand,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.SPT,LIC-84401,LIC,SPT,Setpoint (SP),Level indicating controller,Setpoint,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LY84401.OUT,LY-84401,LY,OUT,Controller output / demand (CO),Level final element demand,Output/Demand,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:MX1801D.STAIND,MX-1801D,MX,STAIND,"Status indication (open/closed, run/stop)",Mixer (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:PT84402.PNT,PT-84402,PT,PNT,Point value / indication,Pressure transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:SG8403A.STAIND,SG-8403A,SG,STAIND,"Status indication (open/closed, run/stop)",Speed/limit switch,Equipment status,DRUM DR1826 REAR LUBE TIMER,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.SPT,TIC-84302,TIC,SPT,Setpoint (SP),Temperature indicating controller,Setpoint,DRUM DR1826 SPEED CONTROL,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84201.PNT,TT-84201,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84203.PNT,TT-84203,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84205.PNT,TT-84205,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED SWITCH,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84317.PNT,TT-84317,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 MOTOR 1 CONTROL,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84318.PNT,TT-84318,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DR1826 MASTR 2 MOTR SPD CTRL,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY,CH-DRYER_D_CY:ZTA84308.PNT,ZTA-84308,ZTA,PNT,Point value / indication,Valve/actuator position feedback,Measurement,DRUM DR1826 ACCESS DOOR,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:ST17703A.MEAS,ST-17703A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 MASTER  START,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703B.CIN,XS-17703B,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703C.CIN,XS-17703C,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17702.STAIND,XV-17702,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17732.STAIND,XV-17732,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2556,Trunnion Lubrication,23-32091,DR-1826,DR-1826,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,1-21-23 12:02 PM,2023-01-21T12:02:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706A.MEAS,ST-17706A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Lubrication route CV-1828,23-32092,CV-1828,CV-1828,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-16-23 6:47 AM,2023-03-16T06:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18169C.MEAS,TT-18169C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,Lubrication route CV-1828,23-32092,CV-1828,CV-1828,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-16-23 6:47 AM,2023-03-16T06:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:TT18180C.MEAS,TT-18180C,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,Lubrication route CV-1828,23-32092,CV-1828,CV-1828,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-16-23 6:47 AM,2023-03-16T06:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_A,CH-DRYER_A:CV1828.STAIND,CV-1828,CV,STAIND,"Status indication (open/closed, run/stop)",Conveyor (asset),Equipment status,DRUM DISCHARGE SCREW CVYR,
,Lubrication route CV-1828,23-32092,CV-1828,CV-1828,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-16-23 6:47 AM,2023-03-16T06:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:PT35405.MEAS,PT-35405,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,CV1828 CURRENT INDICATION,CV-1828
,Lubrication route CV-1828,23-32092,CV-1828,CV-1828,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-16-23 6:47 AM,2023-03-16T06:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18216.OUT,SY-18216,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,CV1828 CURRENT INDICATION,CV-1828
,Lubrication route CV-1828,23-32092,CV-1828,CV-1828,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-16-23 6:47 AM,2023-03-16T06:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D,CH-DRYER_D:P1803D.STAIND,P-1803D,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,CV1828 CURRENT INDICATION,CV-1828
,Lubrication route CV-1828,23-32092,CV-1828,CV-1828,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-16-23 6:47 AM,2023-03-16T06:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84207.PNT,TT-84207,TT,PNT,Point value / indication,Temperature transmitter,Measurement,CV1828 SPEED SWITCH,CV-1828
,Lubrication route CV-1828,23-32092,CV-1828,CV-1828,,,1-16-23 1:49 AM,2023-01-16T01:49:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-16-23 6:47 AM,2023-03-16T06:47:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2489, 2514","40 HP / 1800 RPM / TEFC / 575V/3PH/60HZ / FRAME#324T, DORRIS 307TR25F2 SHAFT MOUNTED SPEED REDUCER",,Yes,CH-DR_DECANT701,CH-DR_DECANT701:XZSC17703A.CIN,XZSC-17703A,XZSC,CIN,Contact input (discrete),Sequence status (combined),Discrete Input,CV1828 CURRENT INDICATION,CV-1828
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706B.RO01,ST-17706B,ST,RO01,Binary/relay output channel,Speed/torque transmitter,Binary Output,DRUM DR1826 REAR LUBE TIMER,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PY18180.OUT,PY-18180,PY,OUT,Controller output / demand (CO),Pressure final element demand (valve pos/demand),Output/Demand,DRUM DR1826 SPEED CONTROL,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18215.OUT,PIC-18215,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output/Demand,DRUM DR1826 MOTOR 1 CONTROL,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18215.SPT,PIC-18215,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,DR1826 MASTR 2 MOTR SPD CTRL,DR-1826
