WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_FIRE_WTR,CH-DRA_FIRE_WTR:TT35445.MEAS,TT-35445,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 ACCESS DOOR,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_A,CH-DRYER_A:KS18145A.STAIND,KS-18145A,KS,STAIND,"Status indication (open/closed, run/stop)",Limit switch (asset status),Equipment status,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_A,CH-DRYER_A:KS18145B.STAIND,KS-18145B,KS,STAIND,"Status indication (open/closed, run/stop)",Limit switch (asset status),Equipment status,DRUM DR1826 REAR LUBE TIMER,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_A,CH-DRYER_A:DR1826.STAIND,DR-1826,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,DRUM DR1826 MASTER  START,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:RV1834.STAIND,RV-1834,RV,STAIND,"Status indication (open/closed, run/stop)",Rotary valve (asset),Equipment Status,DRUM DR1826 MASTER START,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SI18216.MEAS,SI-18216,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SSL18216.CIN,SSL-18216,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SSL18222.CIN,SSL-18222,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18211.OUT,SY-18211,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:RV1834.STAIND,RV-1834,RV,STAIND,"Status indication (open/closed, run/stop)",Rotary valve (asset),Equipment status,DRUM DR1826 MASTER  START,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:XV18211.STAIND,XV-18211,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Equipment status,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35455.MEAS,TT-35455,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35456.MEAS,TT-35456,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:FIC84401.OUT,FIC-84401,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,DRUM DR1826 MASTER  START,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.OUT,LIC-84401,LIC,OUT,Controller output / demand (CO),Level indicating controller,Output/Demand,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.SPT,LIC-84401,LIC,SPT,Setpoint (SP),Level indicating controller,Setpoint,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LY84401.OUT,LY-84401,LY,OUT,Controller output / demand (CO),Level final element demand,Output/Demand,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:MX1801D.STAIND,MX-1801D,MX,STAIND,"Status indication (open/closed, run/stop)",Mixer (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:PT84402.PNT,PT-84402,PT,PNT,Point value / indication,Pressure transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:SG8403A.STAIND,SG-8403A,SG,STAIND,"Status indication (open/closed, run/stop)",Speed/limit switch,Equipment status,DRUM DR1826 REAR LUBE TIMER,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.SPT,TIC-84302,TIC,SPT,Setpoint (SP),Temperature indicating controller,Setpoint,DRUM DR1826 SPEED CONTROL,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84201.PNT,TT-84201,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84203.PNT,TT-84203,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84205.PNT,TT-84205,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED SWITCH,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84317.PNT,TT-84317,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 MOTOR 1 CONTROL,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84318.PNT,TT-84318,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DR1826 MASTR 2 MOTR SPD CTRL,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY,CH-DRYER_D_CY:ZTA84308.PNT,ZTA-84308,ZTA,PNT,Point value / indication,Valve/actuator position feedback,Measurement,DRUM DR1826 ACCESS DOOR,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:ST17703A.MEAS,ST-17703A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 MASTER  START,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703B.CIN,XS-17703B,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703C.CIN,XS-17703C,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17702.STAIND,XV-17702,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17732.STAIND,XV-17732,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
2557,Lubricate thrust bearings - remote port x2,23-32093,DR-1826,DR-1826,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,2-9-23 12:00 AM,2023-02-09T00:00:00.000Z,3-2-23 10:30 AM,2023-03-02T10:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706A.MEAS,ST-17706A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
2567,MCC 3821 UPS PM,23-32094,MCC-3821,MCC-3821,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,9-29-23 12:00 AM,2023-09-29T00:00:00.000Z,11-10-23 12:30 AM,2023-11-10T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
2567,MCC'S UPS ANNUAL PM,23-32095,MCC-3821,MCC-3821,,,1-16-23 1:50 AM,2023-01-16T01:50:00.000Z,4-13-23 12:00 AM,2023-04-13T00:00:00.000Z,11-10-23 2:42 PM,2023-11-10T14:42:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1315,Fuel Loading Gangway,23-32200,BU-ALCO,BU-ALCO,,,1-16-23 6:55 AM,2023-01-16T06:55:00.000Z,1-20-23 6:49 AM,2023-01-20T06:49:00.000Z,1-19-23 6:20 AM,2023-01-19T06:20:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Ceiling Lights Burnt Out - Admin Area & Printer Room,23-32201,BU-ADMIN,BU-ADMIN,,,1-16-23 7:31 AM,2023-01-16T07:31:00.000Z,1-17-23 9:43 AM,2023-01-17T09:43:00.000Z,1-16-23 10:45 AM,2023-01-16T10:45:00.000Z,2,2,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1458,DCS Printer does not work.,23-32202,DCS-CONTROL,DCS-CONTROL,,,1-16-23 7:57 AM,2023-01-16T07:57:00.000Z,1-17-23 7:53 AM,2023-01-17T07:53:00.000Z,,,4,4,,EC,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4837,TA23 PY-58140 fails randomly in the cold,23-32203,PY-58140,PY-58140,,,1-16-23 7:59 AM,2023-01-16T07:59:00.000Z,4-30-23 12:19 AM,2023-04-30T00:19:00.000Z,2-14-23 3:25 PM,2023-02-14T15:25:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Inspect 3201B impeller,23-32204,P-3201B,P-3201B,,,1-16-23 8:01 AM,2023-01-16T08:01:00.000Z,4-30-24 2:51 PM,2024-04-30T14:51:00.000Z,5-15-24 8:06 AM,2024-05-15T08:06:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Inspection of 3201A impeller,23-32205,P-3201A,P-3201A,,,1-16-23 8:03 AM,2023-01-16T08:03:00.000Z,4-23-23 2:44 PM,2023-04-23T14:44:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1367,Remove Drain valve on TGF tempered line,23-32206,C-1840,C-1840,,,1-16-23 8:05 AM,2023-01-16T08:05:00.000Z,4-30-23 12:50 PM,2023-04-30T12:50:00.000Z,5-25-23 11:02 AM,2023-05-25T11:02:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,1367,TRULY GREEN FARMS CONDENSER,,No,,,,,,,,,,
1511,TA 23 Repair cracked weldolet at PSV 55205 (E-1553),23-32207,E-1553,E-1553,,,1-16-23 8:06 AM,2023-01-16T08:06:00.000Z,4-28-23 1:28 PM,2023-04-28T13:28:00.000Z,5-16-23 3:38 PM,2023-05-16T15:38:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4431,PSV-34115 needs to be serviced during shutdown,23-32208,PSV-34115,PSV-34115,,,1-16-23 8:09 AM,2023-01-16T08:09:00.000Z,4-14-23 3:33 PM,2023-04-14T15:33:00.000Z,2-17-23 9:48 AM,2023-02-17T09:48:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4572,PSV-69106 needs to be serviced during shutdown,23-32209,PSV-69106,PSV-69106,,,1-16-23 8:11 AM,2023-01-16T08:11:00.000Z,4-13-23 3:34 PM,2023-04-13T15:34:00.000Z,2-17-23 10:36 AM,2023-02-17T10:36:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4439,PSV-36103 needs to be serviced during shutdown,23-32210,PSV-36103,PSV-36103,,,1-16-23 8:12 AM,2023-01-16T08:12:00.000Z,4-13-23 3:36 PM,2023-04-13T15:36:00.000Z,5-2-23 10:37 AM,2023-05-02T10:37:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5463,Re-insulate GA line going to TK-1401,23-32211,TK-1401,TK-1401,,,1-16-23 8:14 AM,2023-01-16T08:14:00.000Z,3-10-23 1:45 PM,2023-03-10T13:45:00.000Z,3-9-23 8:30 AM,2023-03-09T08:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4509,PSV-57907 - Issues found during inspection,23-32213,PSV-57907,PSV-57907,,,1-16-23 9:50 AM,2023-01-16T09:50:00.000Z,4-23-23 9:51 AM,2023-04-23T09:51:00.000Z,10-31-23 2:59 PM,2023-10-31T14:59:00.000Z,4,4,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,REFILL IMF WELDERS TRUCK WITH FUEL,23-32215,,,,,1-16-23 10:16 AM,2023-01-16T10:16:00.000Z,1-16-23 10:16 AM,2023-01-16T10:16:00.000Z,1-16-23 11:01 AM,2023-01-16T11:01:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,ADD FUEL TO TRUCK,23-32216,,,,,1-16-23 10:17 AM,2023-01-16T10:17:00.000Z,1-16-23 10:16 AM,2023-01-16T10:16:00.000Z,1-16-23 11:28 AM,2023-01-16T11:28:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1041,TA23 Replace suction piping to P1603A,23-32221,P-1603A,P-1603A,,,1-16-23 12:03 PM,2023-01-16T12:03:00.000Z,4-21-23 11:59 AM,2023-04-21T11:59:00.000Z,5-24-23 8:22 AM,2023-05-24T08:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1041,"TA23 Replace 6\" suction valves to P1603A/B from TK1602",23-32222,P-1603A,P-1603A,,,1-16-23 12:11 PM,2023-01-16T12:11:00.000Z,4-24-23 12:07 PM,2023-04-24T12:07:00.000Z,5-24-23 8:21 AM,2023-05-24T08:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TA23 - Upgrade FT-36401 (gas flowmeter),23-32225,ME-3601A,ME-3601A,,,1-16-23 3:09 PM,2023-01-16T15:09:00.000Z,4-30-24 1:15 PM,2024-04-30T13:15:00.000Z,5-15-24 7:57 AM,2024-05-15T07:57:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3393,TA23 - Upgrade FT-36402 (gas flowmeter),23-32227,ME-3601,ME-3601,,,1-16-23 3:48 PM,2023-01-16T15:48:00.000Z,10-24-24 3:00 PM,2024-10-24T15:00:00.000Z,11-19-24 9:58 AM,2024-11-19T09:58:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2060,TA23 - Upgrade FT-36103 (B-3601 BFW recirc),23-32228,FT-36103,FT-36103,,,1-16-23 3:49 PM,2023-01-16T15:49:00.000Z,,,5-16-23 3:58 PM,2023-05-16T15:58:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1452,TA23 - Upgrade FT-36202 (RO to Deaerator - Badger),23-32229,DA-3601,DA-3601,,,1-16-23 3:53 PM,2023-01-16T15:53:00.000Z,,,5-16-23 3:59 PM,2023-05-16T15:59:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4808,PVRV-14715 - Overdue for servicing,23-32231,PVRV-14715,PVRV-14715,,,1-17-23 7:22 AM,2023-01-17T07:22:00.000Z,10-31-23 12:38 PM,2023-10-31T12:38:00.000Z,5-2-23 10:29 AM,2023-05-02T10:29:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4410,PSV-23503 - Issues found during inspection,23-32232,PSV-23503,PSV-23503,,,1-17-23 7:24 AM,2023-01-17T07:24:00.000Z,4-30-23 11:21 AM,2023-04-30T11:21:00.000Z,10-31-23 2:59 PM,2023-10-31T14:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4411,PSV-23505 - Issues found during inspection,23-32233,PSV-23505,PSV-23505,,,1-17-23 7:25 AM,2023-01-17T07:25:00.000Z,4-30-23 11:28 AM,2023-04-30T11:28:00.000Z,10-31-23 2:59 PM,2023-10-31T14:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
