WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
6645,PVRV-23306 - Overdue for servicing,23-32234,PVRV-23306,PVRV-23306,,,1-17-23 8:04 AM,2023-01-17T08:04:00.000Z,10-31-23 11:53 AM,2023-10-31T11:53:00.000Z,2-17-23 10:09 AM,2023-02-17T10:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4806,PVRV-14415 - Overdue for servicing,23-32235,PVRV-14415,PVRV-14415,,,1-17-23 8:05 AM,2023-01-17T08:05:00.000Z,10-31-23 12:36 PM,2023-10-31T12:36:00.000Z,5-2-23 10:29 AM,2023-05-02T10:29:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4805,PVRV-14315 - Overdue for inspection,23-32236,PVRV-14315,PVRV-14315,,,1-17-23 8:06 AM,2023-01-17T08:06:00.000Z,10-31-23 12:33 PM,2023-10-31T12:33:00.000Z,5-2-23 10:28 AM,2023-05-02T10:28:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1314,Purchase and install boot cleaners outside Admin building entrance doors,23-32237,BU-ADMIN,BU-ADMIN,,,1-17-23 8:08 AM,2023-01-17T08:08:00.000Z,4-9-23 9:40 AM,2023-04-09T09:40:00.000Z,5-29-23 11:14 AM,2023-05-29T11:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#752),23-32238,SCD-3601,SCD-3601,,,1-17-23 8:44 AM,2023-01-17T08:44:00.000Z,11-23-23 8:44 AM,2023-11-23T08:44:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#35),23-32242,SCD-3601,SCD-3601,,,1-17-23 8:55 AM,2023-01-17T08:55:00.000Z,11-20-23 8:55 AM,2023-11-20T08:55:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#742),23-32243,SCD-3601,SCD-3601,,,1-17-23 8:57 AM,2023-01-17T08:57:00.000Z,11-22-23 8:57 AM,2023-11-22T08:57:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Hydro heater is jammed and needs to be replaced,23-32246,EJ-1302,EJ-1302,,,1-17-23 9:13 AM,2023-01-17T09:13:00.000Z,1-17-23 7:00 PM,2023-01-17T19:00:00.000Z,1-19-23 6:21 AM,2023-01-19T06:21:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#741),23-32247,SCD-3601,SCD-3601,,,1-17-23 9:19 AM,2023-01-17T09:19:00.000Z,,,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#7),23-32248,SCD-3601,SCD-3601,,,1-17-23 9:20 AM,2023-01-17T09:20:00.000Z,11-22-23 9:19 AM,2023-11-22T09:19:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#15),23-32249,SCD-3601,SCD-3601,,,1-17-23 9:21 AM,2023-01-17T09:21:00.000Z,12-5-23 9:21 AM,2023-12-05T09:21:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#754),23-32250,SCD-3601,SCD-3601,,,1-17-23 9:22 AM,2023-01-17T09:22:00.000Z,11-15-23 9:22 AM,2023-11-15T09:22:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#744),23-32251,SCD-3601,SCD-3601,,,1-17-23 9:23 AM,2023-01-17T09:23:00.000Z,11-14-23 9:23 AM,2023-11-14T09:23:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#28),23-32252,SCD-3601,SCD-3601,,,1-17-23 9:24 AM,2023-01-17T09:24:00.000Z,11-15-23 9:24 AM,2023-11-15T09:24:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#36),23-32253,SCD-3601,SCD-3601,,,1-17-23 9:24 AM,2023-01-17T09:24:00.000Z,11-8-23 9:24 AM,2023-11-08T09:24:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#752),23-32255,SCD-3601,SCD-3601,,,1-17-23 9:47 AM,2023-01-17T09:47:00.000Z,11-13-23 9:47 AM,2023-11-13T09:47:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#20),23-32256,SCD-3601,SCD-3601,,,1-17-23 9:48 AM,2023-01-17T09:48:00.000Z,11-7-23 9:48 AM,2023-11-07T09:48:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#764),23-32257,SCD-3601,SCD-3601,,,1-17-23 9:48 AM,2023-01-17T09:48:00.000Z,11-7-23 9:48 AM,2023-11-07T09:48:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#746 - Inside Denaturant Bldg),23-32258,SCD-3601,SCD-3601,,,1-17-23 9:49 AM,2023-01-17T09:49:00.000Z,11-8-23 9:49 AM,2023-11-08T09:49:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#765),23-32259,SCD-3601,SCD-3601,,,1-17-23 9:51 AM,2023-01-17T09:51:00.000Z,11-10-23 9:51 AM,2023-11-10T09:51:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4872,Replace heat trace at Steam Station (Spirax#41),23-32260,SCD-3601,SCD-3601,,,1-17-23 9:52 AM,2023-01-17T09:52:00.000Z,11-9-23 9:52 AM,2023-11-09T09:52:00.000Z,7-23-24 8:44 AM,2024-07-23T08:44:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1035,Replace insulation on TK11402 feed forward piping,23-32261,P-11402,P-11402,,,1-17-23 10:24 AM,2023-01-17T10:24:00.000Z,2-10-23 10:24 AM,2023-02-10T10:24:00.000Z,3-22-23 7:21 AM,2023-03-22T07:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Replace insulation on process water to HPA,23-32262,3500-26K-04-02,3500-26K-04-02,,,1-17-23 10:37 AM,2023-01-17T10:37:00.000Z,10-27-23 10:37 AM,2023-10-27T10:37:00.000Z,3-27-25 6:11 PM,2025-03-27T18:11:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Insulate flange on city water piping (main alley),23-32263,3500-26K-04,3500-26K-04,,,1-17-23 11:05 AM,2023-01-17T11:05:00.000Z,,,3-22-23 7:22 AM,2023-03-22T07:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,2023TA - Rockwell Medium Voltage Service - Utilities,23-32264,3800,3800,,,1-17-23 12:41 PM,2023-01-17T12:41:00.000Z,4-20-23 9:08 AM,2023-04-20T09:08:00.000Z,5-25-23 10:39 AM,2023-05-25T10:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2669,Turn off ceiling light outside my office,23-32265,HVAC-0002,HVAC-0002,,,1-17-23 12:42 PM,2023-01-17T12:42:00.000Z,1-31-23 8:55 AM,2023-01-31T08:55:00.000Z,1-23-23 11:25 AM,2023-01-23T11:25:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3402,SD23 - Rockwell Medium Voltage Service - Ops,23-32266,MI-1201A,MI-1201A,,,1-17-23 12:45 PM,2023-01-17T12:45:00.000Z,4-20-23 9:34 AM,2023-04-20T09:34:00.000Z,3-30-23 11:09 AM,2023-03-30T11:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6727,Mech - Investigate Suction Pressure Gauge P1305A/B,23-32267,P-1305A,P-1305A,,,1-17-23 12:47 PM,2023-01-17T12:47:00.000Z,1-31-23 10:32 AM,2023-01-31T10:32:00.000Z,1-23-23 11:11 AM,2023-01-23T11:11:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Replace insulation on P1701 decanter feed highline piping,23-32268,P-1701A,P-1701A,,,1-17-23 12:49 PM,2023-01-17T12:49:00.000Z,2-10-23 10:20 AM,2023-02-10T10:20:00.000Z,3-22-23 7:22 AM,2023-03-22T07:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6340,Replace insulation on V6586 pump bypass valve,23-32273,V-6586,V-6586,,,1-17-23 2:15 PM,2023-01-17T14:15:00.000Z,2-10-23 2:15 PM,2023-02-10T14:15:00.000Z,2-9-23 9:26 AM,2023-02-09T09:26:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1575,Replace insulation on E6563 (HC Reflux),23-32274,E-6563,E-6563,,,1-17-23 2:20 PM,2023-01-17T14:20:00.000Z,10-25-23 2:20 PM,2023-10-25T14:20:00.000Z,9-13-23 7:48 AM,2023-09-13T07:48:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,insulate cw bypass at E6563,23-32275,,,,,1-17-23 2:25 PM,2023-01-17T14:25:00.000Z,11-21-23 2:25 PM,2023-11-21T14:25:00.000Z,7-24-24 2:30 PM,2024-07-24T14:30:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1477,Replace cooling water valves on E11402,23-32276,E-11402,E-11402,,,1-17-23 2:32 PM,2023-01-17T14:32:00.000Z,1-18-23 2:32 PM,2023-01-18T14:32:00.000Z,1-19-23 1:53 PM,2023-01-19T13:53:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Rebuild thrust rollers for Dryer D,23-32277,DR-1801D,DR-1801D,,,1-17-23 2:42 PM,2023-01-17T14:42:00.000Z,1-27-23 1:48 PM,2023-01-27T13:48:00.000Z,1-25-23 6:48 PM,2023-01-25T18:48:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,"1466, 1597, 7011","ROTARY DRYER, ICM, DR-1801D BURNER MANAGEMENT SYSTEM, GEARBOX, DORRIS, 415TR25, SER# 31396 or SER#27639",,No,CH-DRYER_D,CH-DRYER_D:DR1801D.STAIND,DR-1801D,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,RECYCLE DRAG CONVEYOR,
1154,Inspect Suction Screen,23-32278,P-3216A,P-3216A,,,1-17-23 2:45 PM,2023-01-17T14:45:00.000Z,1-13-23 4:30 PM,2023-01-13T16:30:00.000Z,1-18-23 3:54 PM,2023-01-18T15:54:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Re-install fuel loading gangway,23-32279,,,,,1-17-23 2:48 PM,2023-01-17T14:48:00.000Z,,,1-18-23 6:48 PM,2023-01-18T18:48:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1155,Inspect suction screen,23-32280,P-3216B,P-3216B,,,1-17-23 2:51 PM,2023-01-17T14:51:00.000Z,1-13-23 5:00 PM,2023-01-13T17:00:00.000Z,1-18-23 3:55 PM,2023-01-18T15:55:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Wilden pump,23-32281,COMALC,COMALC,,,1-17-23 2:55 PM,2023-01-17T14:55:00.000Z,1-22-23 6:00 PM,2023-01-22T18:00:00.000Z,1-27-23 3:30 PM,2023-01-27T15:30:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,VITA-HOPS Wilden pump failure,23-32282,1400,1400,,,1-17-23 2:57 PM,2023-01-17T14:57:00.000Z,1-14-23 10:44 PM,2023-01-14T22:44:00.000Z,1-21-23 11:41 AM,2023-01-21T11:41:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6388,Repair leaks on RO-A PVC pump suction and concentrate outlet,23-32283,WS-3502A,WS-3502A,,,1-17-23 2:59 PM,2023-01-17T14:59:00.000Z,1-27-23 5:11 AM,2023-01-27T05:11:00.000Z,2-23-23 7:47 AM,2023-02-23T07:47:00.000Z,4,4,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,2023 TA test time delay on SR-737 relay,23-32284,3800,3800,,,1-17-23 3:03 PM,2023-01-17T15:03:00.000Z,4-30-24 3:15 PM,2024-04-30T15:15:00.000Z,3-20-24 2:20 PM,2024-03-20T14:20:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1041,"TA23 Replace 1\" city water valve at TK1602",23-32285,P-1603A,P-1603A,,,1-17-23 3:14 PM,2023-01-17T15:14:00.000Z,4-23-23 8:26 AM,2023-04-23T08:26:00.000Z,4-25-23 9:21 AM,2023-04-25T09:21:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1367,Repair leak on makeup water to TGF Condenser,23-32286,C-1840,C-1840,,,1-17-23 3:16 PM,2023-01-17T15:16:00.000Z,1-23-23 12:13 PM,2023-01-23T12:13:00.000Z,1-25-23 8:37 AM,2023-01-25T08:37:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,1367,TRULY GREEN FARMS CONDENSER,,No,,,,,,,,,,
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_CYCLNS,CH-DRA_CYCLNS:TT18168B.MEAS,TT-18168B,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PY18180.OUT,PY-18180,PY,OUT,Controller output / demand (CO),Pressure final element demand (valve pos/demand),Output/Demand,DRUM DR1826 SPEED CONTROL,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18215.OUT,PIC-18215,PIC,OUT,Controller output / demand (CO),Pressure indicating controller,Output/Demand,DRUM DR1826 MOTOR 1 CONTROL,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:PIC18215.SPT,PIC-18215,PIC,SPT,Setpoint (SP),Pressure indicating controller,Setpoint,DR1826 MASTR 2 MOTR SPD CTRL,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRA_FIRE_WTR,CH-DRA_FIRE_WTR:TT35445.MEAS,TT-35445,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 ACCESS DOOR,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_A,CH-DRYER_A:KS18145A.STAIND,KS-18145A,KS,STAIND,"Status indication (open/closed, run/stop)",Limit switch (asset status),Equipment status,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_A,CH-DRYER_A:KS18145B.STAIND,KS-18145B,KS,STAIND,"Status indication (open/closed, run/stop)",Limit switch (asset status),Equipment status,DRUM DR1826 REAR LUBE TIMER,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_A,CH-DRYER_A:DR1826.STAIND,DR-1826,DR,STAIND,"Status indication (open/closed, run/stop)",Drum/Drive (asset),Equipment status,DRUM DR1826 MASTER  START,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:RV1834.STAIND,RV-1834,RV,STAIND,"Status indication (open/closed, run/stop)",Rotary valve (asset),Equipment Status,DRUM DR1826 MASTER START,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SI18216.MEAS,SI-18216,SI,MEAS,Measured value (PV),Speed indication (feedback),Measurement,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SSL18216.CIN,SSL-18216,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SSL18222.CIN,SSL-18222,SSL,CIN,Contact input (discrete),Speed switch (motion proof),Discrete Input,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:SY18211.OUT,SY-18211,SY,OUT,Controller output (CO),Speed output (VFD demand),Output/Demand,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35450.MEAS,TT-35450,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35451.MEAS,TT-35451,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:RV1834.STAIND,RV-1834,RV,STAIND,"Status indication (open/closed, run/stop)",Rotary valve (asset),Equipment status,DRUM DR1826 MASTER  START,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DUSTCOLL,CH-DR_DUSTCOLL:XV18211.STAIND,XV-18211,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Equipment status,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_PROC_AIR,CH-DR_PROC_AIR:PT33307.MEAS,PT-33307,PT,MEAS,Measured value (PV),Pressure transmitter,Measurement,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1836.STAIND,P-1836,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:P1837.STAIND,P-1837,P,STAIND,"Status indication (open/closed, run/stop)",Pump (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35455.MEAS,TT-35455,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_UTIL_WTR,CH-DR_UTIL_WTR:TT35456.MEAS,TT-35456,TT,MEAS,Measured value (PV),Temperature transmitter,Measurement,DRUM DR1826 REAR LUBE TIMER,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:FIC84401.OUT,FIC-84401,FIC,OUT,Controller output / demand (CO),Flow indicating controller,Output/Demand,DRUM DR1826 MASTER  START,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.OUT,LIC-84401,LIC,OUT,Controller output / demand (CO),Level indicating controller,Output/Demand,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LIC84401.SPT,LIC-84401,LIC,SPT,Setpoint (SP),Level indicating controller,Setpoint,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:LY84401.OUT,LY-84401,LY,OUT,Controller output / demand (CO),Level final element demand,Output/Demand,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:MX1801D.STAIND,MX-1801D,MX,STAIND,"Status indication (open/closed, run/stop)",Mixer (asset),Equipment status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:PT84402.PNT,PT-84402,PT,PNT,Point value / indication,Pressure transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D,CH-DRYER_D:SG8403A.STAIND,SG-8403A,SG,STAIND,"Status indication (open/closed, run/stop)",Speed/limit switch,Equipment status,DRUM DR1826 REAR LUBE TIMER,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TIC84302.SPT,TIC-84302,TIC,SPT,Setpoint (SP),Temperature indicating controller,Setpoint,DRUM DR1826 SPEED CONTROL,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84201.PNT,TT-84201,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84203.PNT,TT-84203,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED CONTROL,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_BMS,CH-DRYER_D_BMS:TT84205.PNT,TT-84205,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 SPEED SWITCH,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84317.PNT,TT-84317,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DRUM DR1826 MOTOR 1 CONTROL,DR-1826
