WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY2,CH-DRYER_D_CY2:TT84318.PNT,TT-84318,TT,PNT,Point value / indication,Temperature transmitter,Measurement,DR1826 MASTR 2 MOTR SPD CTRL,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DRYER_D_CY,CH-DRYER_D_CY:ZTA84308.PNT,ZTA-84308,ZTA,PNT,Point value / indication,Valve/actuator position feedback,Measurement,DRUM DR1826 ACCESS DOOR,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:ST17703A.MEAS,ST-17703A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 MASTER  START,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703B.CIN,XS-17703B,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR A AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XS17703C.CIN,XS-17703C,XS,CIN,Contact input (discrete),Limit/proximity switch (status),Discrete Input,DRUM DR1826 MOTOR B AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17702.STAIND,XV-17702,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR C AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT701,CH-DR_DECANT701:XV17732.STAIND,XV-17732,XV,STAIND,"Status indication (open/closed, run/stop)",Valve/damper/door status (discrete),Status,DRUM DR1826 MOTOR D AMPERAGE,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706A.MEAS,ST-17706A,ST,MEAS,Measured value (PV),Speed/torque transmitter,Measurement,DRUM DR1826 FRONT LUBEN TIMER,DR-1826
,Auto lube N/F assistance required,23-32287,DR-1826,DR-1826,,,1-17-23 3:20 PM,2023-01-17T15:20:00.000Z,2-23-23 5:30 PM,2023-02-23T17:30:00.000Z,4-12-23 3:39 PM,2023-04-12T15:39:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,"2541, 2542, 2543, 2544, 2545, 2547, 2549, 2550, 2552, 2553, 2554, 2555, 2556, 2557, 2558, 2559","SWISS COMBI ROTARY DRYER DRUM, SEW GEARBOX - LEFT HAND DRIVE -, SEW GEARBOX - LEFT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, SEW GEARBOX - RIGHT HAND DRIVE, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, MOTOR / 25HP / 1800RPM / TEFC / 575V/3PH/60HZ / FRAME# 284TC, TRUNNION (A) - LEFT HAND DRIVE, TRUNNION (B)- RIGHT HAND DRIVE, TRUNNION (D) - LEFT HAND DRIVE, TRUNNION (C) - RIGHT HAND DRIVE, THRUST ROLLER ASSEMBLY, THRUST ROLLER ASSEMBLY, TRUNNION LUBRICATION SYSTEM",,No,CH-DR_DECANT702,CH-DR_DECANT702:ST17706B.RO01,ST-17706B,ST,RO01,Binary/relay output channel,Speed/torque transmitter,Binary Output,DRUM DR1826 REAR LUBE TIMER,DR-1826
1323,Auto greaser for Loaders/grain (in the maintenance shop) needs repair,23-32288,BU-GHR,BU-GHR,,,1-17-23 3:37 PM,2023-01-17T15:37:00.000Z,1-20-23 10:20 AM,2023-01-20T10:20:00.000Z,1-23-23 12:20 PM,2023-01-23T12:20:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Install Vibration sensors  on Mill A/B/C,23-32289,MI-1201A,MI-1201A,,,1-17-23 3:43 PM,2023-01-17T15:43:00.000Z,4-28-23 4:05 PM,2023-04-28T16:05:00.000Z,5-8-23 1:09 PM,2023-05-08T13:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Kubota,23-32290,COMALC,COMALC,,,1-17-23 3:45 PM,2023-01-17T15:45:00.000Z,1-22-23 6:00 PM,2023-01-22T18:00:00.000Z,1-26-23 3:00 PM,2023-01-26T15:00:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6727,I/E -Rename Cable and Tags for pressure switches,23-32291,P-1305A,P-1305A,,,1-17-23 3:54 PM,2023-01-17T15:54:00.000Z,1-31-23 10:18 AM,2023-01-31T10:18:00.000Z,1-26-23 11:21 AM,2023-01-26T11:21:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1154,Inspection 3216A suction screen,23-32292,P-3216A,P-3216A,,,1-17-23 3:56 PM,2023-01-17T15:56:00.000Z,3-31-23 3:47 PM,2023-03-31T15:47:00.000Z,9-5-24 12:43 PM,2024-09-05T12:43:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6722,Re-install spool pieces,23-32293,E-1303A,E-1303A,,,1-17-23 4:34 PM,2023-01-17T16:34:00.000Z,1-20-23 4:34 PM,2023-01-20T16:34:00.000Z,1-18-23 7:04 PM,2023-01-18T19:04:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Change out RO water pump,23-32294,,,,,1-17-23 4:42 PM,2023-01-17T16:42:00.000Z,,,1-24-23 10:42 PM,2023-01-24T22:42:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1155,P-3216 B impeller inspection,23-32295,P-3216B,P-3216B,,,1-18-23 7:17 AM,2023-01-18T07:17:00.000Z,1-30-23 2:49 PM,2023-01-30T14:49:00.000Z,1-26-23 4:49 PM,2023-01-26T16:49:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1154,P-3216 A impeller inspection,23-32296,P-3216A,P-3216A,,,1-18-23 7:19 AM,2023-01-18T07:19:00.000Z,1-30-23 2:46 PM,2023-01-30T14:46:00.000Z,1-26-23 3:46 PM,2023-01-26T15:46:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6670,Investigate K-3301B noise,23-32297,K-3301B,K-3301B,,,1-18-23 7:24 AM,2023-01-18T07:24:00.000Z,1-25-23 6:58 PM,2023-01-25T18:58:00.000Z,1-18-23 5:38 PM,2023-01-18T17:38:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
7718,Investigate HT short (mash shower to power)Insulation required,23-32298,SS-3519,SS-3519,,,1-18-23 7:28 AM,2023-01-18T07:28:00.000Z,5-31-23 1:09 PM,2023-05-31T13:09:00.000Z,9-5-24 1:17 PM,2024-09-05T13:17:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3381,Keith - I/E and Viraj work in MCC3805,23-32299,MCC-3805,MCC-3805,,,1-18-23 7:31 AM,2023-01-18T07:31:00.000Z,1-31-23 4:00 PM,2023-01-31T16:00:00.000Z,1-26-23 12:00 PM,2023-01-26T12:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2168,I/E - FT84159 requires trouble shooting.,23-32305,FT-84519,FT-84519,,,1-18-23 8:01 AM,2023-01-18T08:01:00.000Z,11-30-23 7:26 AM,2023-11-30T07:26:00.000Z,6-27-24 9:46 AM,2024-06-27T09:46:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3614,The BMS gas valve seems to lose control intermittently,23-32306,FT-18112,FT-18112,"Mohammed and I are going to get Comenco in on the next dryer outage.

We will re curve the BMS for operating conditions.

Closing this as there is a initative from Cory to resolve this.",VIRAJ.PATEL,1-18-23 8:02 AM,2023-01-18T08:02:00.000Z,4-23-23 12:48 AM,2023-04-23T00:48:00.000Z,3-1-23 4:15 PM,2023-03-01T16:15:00.000Z,4,4,,EC,CLOSE,Y,,NO,CHATHAM,3614,"FT, THERMAL MASS, FCI, ST100 SERIES",,No,CH-DRA_COMB_AIR,CH-DRA_COMB_AIR:FT18112.MEAS,FT-18112,FT,MEAS,Measured value (PV),Flow transmitter,Measurement,COMBUSTION DEMAND CONTROL,
,Forklift needed for empty tote pickup,23-32310,MAINTENANCE,MAINTENANCE,,,1-18-23 8:25 AM,2023-01-18T08:25:00.000Z,1-31-23 7:46 AM,2023-01-31T07:46:00.000Z,1-21-23 11:32 AM,2023-01-21T11:32:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Repair light at mandoor,23-32312,,,,,1-18-23 8:42 AM,2023-01-18T08:42:00.000Z,1-19-23 8:42 AM,2023-01-19T08:42:00.000Z,1-18-23 10:13 AM,2023-01-18T10:13:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1324,Repair NE Mash bldg door - crash bar broken,23-32313,BU-MASH,BU-MASH,,,1-18-23 8:44 AM,2023-01-18T08:44:00.000Z,1-27-23 4:22 PM,2023-01-27T16:22:00.000Z,1-27-23 3:54 PM,2023-01-27T15:54:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1365,Condensate leak on piping to Scrubber,23-32318,C-1803D,C-1803D,"Repairs made Jan 20'23
Insulation replaced Jan 23 '23",,1-18-23 9:04 AM,2023-01-18T09:04:00.000Z,1-20-23 3:00 PM,2023-01-20T15:00:00.000Z,1-23-23 11:18 AM,2023-01-23T11:18:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,1365,DRYER D VENT SCRUBBER,,No,,,,,,,,,,
5449,Remove blanks from 11402 system - see breakdown,23-32323,TK-11402,TK-11402,,,1-18-23 9:43 AM,2023-01-18T09:43:00.000Z,1-20-23 9:43 AM,2023-01-20T09:43:00.000Z,1-19-23 1:43 PM,2023-01-19T13:43:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5450,"TA23 TK-1301 replacement of 4\" 150# GATE VALVES",23-32325,TK-1301,TK-1301,,,1-18-23 10:40 AM,2023-01-18T10:40:00.000Z,4-24-23 10:41 AM,2023-04-24T10:41:00.000Z,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
5450,REMOVE VALVE ON SOUTH END,23-32326,TK-1301,TK-1301,,,1-18-23 10:40 AM,2023-01-18T10:40:00.000Z,,,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5450,INSTALL NEW VALVE ON SOUTH END,23-32327,TK-1301,TK-1301,,,1-18-23 10:40 AM,2023-01-18T10:40:00.000Z,,,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1324,Repair leaking water hose in Mash Bldg (at SW entrance door),23-32328,BU-MASH,BU-MASH,,,1-18-23 10:45 AM,2023-01-18T10:45:00.000Z,2-3-23 10:45 AM,2023-02-03T10:45:00.000Z,2-27-23 2:32 PM,2023-02-27T14:32:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6288,Steam leak to V1513 leaking,23-32329,V-1513,V-1513,,,1-18-23 12:05 PM,2023-01-18T12:05:00.000Z,4-24-23 12:05 PM,2023-04-24T12:05:00.000Z,2-14-23 10:22 AM,2023-02-14T10:22:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6481,Light Phase to intermidate tank plugged (P6605 discharge),23-32330,XV-66203,XV-66203,,,1-18-23 12:34 PM,2023-01-18T12:34:00.000Z,1-19-23 8:31 AM,2023-01-19T08:31:00.000Z,1-19-23 10:15 AM,2023-01-19T10:15:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Leaking flange on City water line (main alley by E1404s),23-32331,3500-26K-04-02,3500-26K-04-02,,,1-18-23 1:12 PM,2023-01-18T13:12:00.000Z,5-1-23 1:12 PM,2023-05-01T13:12:00.000Z,3-22-23 1:49 PM,2023-03-22T13:49:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1453,2023TA Source and replace DA3602 vacuum breaker.,23-32332,DA-3602,DA-3602,,,1-18-23 3:46 PM,2023-01-18T15:46:00.000Z,4-17-23 12:01 PM,2023-04-17T12:01:00.000Z,5-2-23 9:14 AM,2023-05-02T09:14:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6485,XV66212 not closing properly and air leak (PCOSS CIP),23-32333,XV-66212,XV-66212,,,1-18-23 3:50 PM,2023-01-18T15:50:00.000Z,1-19-23 9:13 AM,2023-01-19T09:13:00.000Z,1-19-23 8:00 AM,2023-01-19T08:00:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3396,2023TA CG2 enclosure  fire suppression integrity test,23-32334,ME-3602A,ME-3602A,,,1-18-23 3:51 PM,2023-01-18T15:51:00.000Z,11-17-23 2:15 PM,2023-11-17T14:15:00.000Z,10-25-23 8:30 AM,2023-10-25T08:30:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,2023TA CG1 enclosure  fire suppression integrity test,23-32335,ME-3601A,ME-3601A,,,1-18-23 3:54 PM,2023-01-18T15:54:00.000Z,4-30-23 2:30 PM,2023-04-30T14:30:00.000Z,5-1-23 2:24 PM,2023-05-01T14:24:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6727,SD23 - Add drains to suction of P-1305A & B,23-32336,P-1305A,P-1305A,,,1-18-23 3:55 PM,2023-01-18T15:55:00.000Z,4-20-23 3:51 PM,2023-04-20T15:51:00.000Z,11-9-23 10:14 AM,2023-11-09T10:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Loose/Broken tiles in main hall outside CR - trip hazard,23-32337,BU-ADMIN,BU-ADMIN,,,1-18-23 4:02 PM,2023-01-18T16:02:00.000Z,2-6-23 4:02 PM,2023-02-06T16:02:00.000Z,1-20-23 7:59 AM,2023-01-20T07:59:00.000Z,4,4,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5450,REMOVE VALVE ON NORTH END,23-32339,TK-1301,TK-1301,,,1-19-23 7:13 AM,2023-01-19T07:13:00.000Z,4-24-23 10:41 AM,2023-04-24T10:41:00.000Z,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5450,INSTALL NEW VALVE ON NORTH END,23-32340,TK-1301,TK-1301,,,1-19-23 7:13 AM,2023-01-19T07:13:00.000Z,4-24-23 10:41 AM,2023-04-24T10:41:00.000Z,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5450,RE-INSTALL INSULATION ON ALL PIPING,23-32341,TK-1301,TK-1301,,,1-19-23 7:13 AM,2023-01-19T07:13:00.000Z,4-24-23 10:41 AM,2023-04-24T10:41:00.000Z,5-8-23 12:03 PM,2023-05-08T12:03:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1503,"Permanent Repair Steam leaks on 1\" lines to E-1511 A and B",23-32342,E-1511B,E-1511B,,,1-19-23 7:22 AM,2023-01-19T07:22:00.000Z,10-30-23 7:22 AM,2023-10-30T07:22:00.000Z,4-28-23 6:16 AM,2023-04-28T06:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Rebuild Hydro Heater,23-32343,EJ-1302,EJ-1302,,,1-19-23 7:27 AM,2023-01-19T07:27:00.000Z,1-27-23 7:27 AM,2023-01-27T07:27:00.000Z,1-19-23 3:28 PM,2023-01-19T15:28:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5468,TA23 Internal HPW TK1601,23-32345,TK-1601,TK-1601,,,1-19-23 9:28 AM,2023-01-19T09:28:00.000Z,4-24-23 9:28 AM,2023-04-24T09:28:00.000Z,5-16-23 2:34 PM,2023-05-16T14:34:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5469,TA23 Internal HPW TK1602,23-32346,TK-1602,TK-1602,,,1-19-23 9:33 AM,2023-01-19T09:33:00.000Z,11-30-23 9:33 AM,2023-11-30T09:33:00.000Z,5-16-23 2:35 PM,2023-05-16T14:35:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5469,TA23 Internal Inspection TK1602,23-32347,TK-1602,TK-1602,,,1-19-23 9:36 AM,2023-01-19T09:36:00.000Z,11-30-23 9:36 AM,2023-11-30T09:36:00.000Z,,,4,4,,CO,SCHED,N,,NO,CHATHAM,,,,,,,,,,,,,,
4868,Clean Weigh Belt,23-32348,SC-1301,SC-1301,,,1-19-23 9:48 AM,2023-01-19T09:48:00.000Z,1-25-23 11:00 AM,2023-01-25T11:00:00.000Z,1-25-23 10:00 AM,2023-01-25T10:00:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4868,Clean Weigh Belt,23-32349,SC-1301,SC-1301,,,1-19-23 9:51 AM,2023-01-19T09:51:00.000Z,2-2-23 11:00 AM,2023-02-02T11:00:00.000Z,2-2-23 5:10 PM,2023-02-02T17:10:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,MI-1201B Hammermill hammer changeout - FE01,23-32351,MI-1201B,MI-1201B,,,1-19-23 10:21 AM,2023-01-19T10:21:00.000Z,,,2-22-23 7:12 AM,2023-02-22T07:12:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
3402,Prepare hammers & pins,23-32352,MI-1201A,MI-1201A,,,1-19-23 10:21 AM,2023-01-19T10:21:00.000Z,,,2-22-23 7:12 AM,2023-02-22T07:12:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3402,Shut down and lock out hammermill,23-32353,MI-1201A,MI-1201A,,,1-19-23 10:21 AM,2023-01-19T10:21:00.000Z,,,2-22-23 7:12 AM,2023-02-22T07:12:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3402,Install new hammers & pins,23-32354,MI-1201A,MI-1201A,,,1-19-23 10:21 AM,2023-01-19T10:21:00.000Z,,,2-22-23 7:12 AM,2023-02-22T07:12:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3402,"Remove locks, check for vibration",23-32355,MI-1201A,MI-1201A,,,1-19-23 10:21 AM,2023-01-19T10:21:00.000Z,,,2-22-23 7:12 AM,2023-02-22T07:12:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3402,MI-1201A Hammermill hammer changeout - FE01,23-32356,MI-1201A,MI-1201A,,,1-19-23 10:23 AM,2023-01-19T10:23:00.000Z,,,2-2-23 12:53 PM,2023-02-02T12:53:00.000Z,4,4,,CO,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
3402,Prepare hammers & pins,23-32357,MI-1201A,MI-1201A,,,1-19-23 10:23 AM,2023-01-19T10:23:00.000Z,,,2-3-23 7:06 AM,2023-02-03T07:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3402,Shut down and lock out hammermill,23-32358,MI-1201A,MI-1201A,,,1-19-23 10:23 AM,2023-01-19T10:23:00.000Z,,,2-3-23 7:06 AM,2023-02-03T07:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3402,Install new hammers & pins,23-32359,MI-1201A,MI-1201A,,,1-19-23 10:23 AM,2023-01-19T10:23:00.000Z,,,2-3-23 7:06 AM,2023-02-03T07:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3402,"Remove locks, check for vibration",23-32360,MI-1201A,MI-1201A,,,1-19-23 10:23 AM,2023-01-19T10:23:00.000Z,,,2-3-23 7:06 AM,2023-02-03T07:06:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1041,Perform X-Ray on P-1603A suction piping,23-32361,P-1603A,P-1603A,,,1-19-23 10:26 AM,2023-01-19T10:26:00.000Z,1-20-23 10:22 AM,2023-01-20T10:22:00.000Z,1-23-23 12:35 PM,2023-01-23T12:35:00.000Z,1,1,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6670,Repair K3301B motor and order a rental compressor for back up.,23-32362,K-3301B,K-3301B,,,1-19-23 10:35 AM,2023-01-19T10:35:00.000Z,1-19-23 12:30 PM,2023-01-19T12:30:00.000Z,1-23-23 12:35 PM,2023-01-23T12:35:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Have plant areas cleaned, power washed of bird feces. Including all levels of distillation",23-32363,CHATHAM,CHATHAM,,,1-19-23 11:39 AM,2023-01-19T11:39:00.000Z,1-27-23 8:21 AM,2023-01-27T08:21:00.000Z,1-23-23 8:09 AM,2023-01-23T08:09:00.000Z,2,2,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1323,Lights burnt out in the basement of cornland,23-32364,BU-GHR,BU-GHR,,,1-19-23 11:45 AM,2023-01-19T11:45:00.000Z,1-31-23 12:07 PM,2023-01-31T12:07:00.000Z,1-24-23 1:09 PM,2023-01-24T13:09:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
2169,Troubleshoot FT84542 - failed,23-32365,FT-84542,FT-84542,,,1-19-23 11:48 AM,2023-01-19T11:48:00.000Z,1-31-23 1:00 PM,2023-01-31T13:00:00.000Z,1-23-23 10:00 AM,2023-01-23T10:00:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Water Tap is loose in Ops Lab,23-32368,0000,0000,,,1-19-23 3:27 PM,2023-01-19T15:27:00.000Z,1-31-23 3:15 PM,2023-01-31T15:15:00.000Z,12-1-23 2:14 PM,2023-12-01T14:14:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1367,Repair leak on makeup water to TGF Condenser,23-32369,C-1840,C-1840,,,1-19-23 5:28 PM,2023-01-19T17:28:00.000Z,,,1-21-23 11:40 AM,2023-01-21T11:40:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,1367,TRULY GREEN FARMS CONDENSER,,No,,,,,,,,,,
,P11402 to be reviewed for safe startup after 7 months parked,23-32370,1400,1400,,,1-19-23 8:31 PM,2023-01-19T20:31:00.000Z,1-20-23 8:22 PM,2023-01-20T20:22:00.000Z,1-23-23 11:25 PM,2023-01-23T23:25:00.000Z,1,1,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6309,BUILD SCAFF TO ACCESS FLANGES,23-32380,V-1630,V-1630,,,1-20-23 7:45 AM,2023-01-20T07:45:00.000Z,4-24-23 11:12 AM,2023-04-24T11:12:00.000Z,5-24-23 8:22 AM,2023-05-24T08:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6309,REMOVE INSULATION OFF FLANGES,23-32381,V-1630,V-1630,,,1-20-23 7:45 AM,2023-01-20T07:45:00.000Z,4-24-23 11:12 AM,2023-04-24T11:12:00.000Z,5-24-23 8:22 AM,2023-05-24T08:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6309,INSPECT FLANGES,23-32382,V-1630,V-1630,,,1-20-23 7:46 AM,2023-01-20T07:46:00.000Z,4-24-23 11:12 AM,2023-04-24T11:12:00.000Z,5-24-23 8:22 AM,2023-05-24T08:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6309,RE-INSTALL INSUALTION IF REQ'D,23-32383,V-1630,V-1630,,,1-20-23 7:48 AM,2023-01-20T07:48:00.000Z,4-24-23 11:12 AM,2023-04-24T11:12:00.000Z,5-24-23 8:22 AM,2023-05-24T08:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6309,DISMANTLE SCAFF IF REQ'D,23-32384,V-1630,V-1630,,,1-20-23 7:48 AM,2023-01-20T07:48:00.000Z,4-24-23 11:12 AM,2023-04-24T11:12:00.000Z,5-24-23 8:22 AM,2023-05-24T08:22:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3603,XMR 3821 Ground Resistor Fault,23-32385,XFMR-3821,XFMR-3821,,,1-20-23 9:44 AM,2023-01-20T09:44:00.000Z,1-27-23 6:12 AM,2023-01-27T06:12:00.000Z,1-20-23 7:47 AM,2023-01-20T07:47:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Sump pump recently installed at chem storage not pumping,23-32386,CHATHAM,CHATHAM,,,1-20-23 9:46 AM,2023-01-20T09:46:00.000Z,1-27-23 6:48 AM,2023-01-27T06:48:00.000Z,1-20-23 8:19 AM,2023-01-20T08:19:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6669,SD2023 - CH21-003 Air Compressor Project,23-32387,K-3301A,K-3301A,,,1-20-23 10:56 AM,2023-01-20T10:56:00.000Z,4-30-23 10:56 AM,2023-04-30T10:56:00.000Z,2-16-23 10:53 AM,2023-02-16T10:53:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1395,scaffold requirments,23-32388,CT-3201,CT-3201,,,1-20-23 11:47 AM,2023-01-20T11:47:00.000Z,4-30-23 7:41 AM,2023-04-30T07:41:00.000Z,5-2-23 9:16 AM,2023-05-02T09:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1395,CSE for scope,23-32389,CT-3201,CT-3201,,,1-20-23 11:47 AM,2023-01-20T11:47:00.000Z,4-30-23 7:41 AM,2023-04-30T07:41:00.000Z,5-2-23 9:16 AM,2023-05-02T09:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1418,Re-install wear strip on transition bend,23-32391,CV-1803D,CV-1803D,,,1-21-23 12:07 PM,2023-01-21T12:07:00.000Z,1-27-23 12:07 PM,2023-01-27T12:07:00.000Z,1-23-23 1:53 PM,2023-01-23T13:53:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1200 AREA - MOTOR GREASING,23-32392,1200,1200,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,2-16-23 1:30 AM,2023-02-16T01:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTO,23-32393,1200,1200,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:10 AM,2023-02-21T06:10:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1200 AREA 6 MONTH GREASE PM,23-32394,1200,1200,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,2-21-23 6:10 AM,2023-02-21T06:10:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1300 AREA MECHANICAL EQUIPMENT GREASING,23-32395,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 6:00 AM,2023-02-16T06:00:00.000Z,2-16-23 2:00 AM,2023-02-16T02:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN HEAD SHAFT GREASE FITTINGS OFF,23-32396,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,GREASE BEARINGS USING ULTRASONIC,23-32397,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN TAIL SHAFT GREASE FITTINGS OFF,23-32398,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,GREASE BEARING USING ULTRASONIC,23-32399,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN DRIVE END BEARING GREASE FITTING OFF,23-32400,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,GREASE DRIVE END BEARING,23-32401,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN NON-DRIVE END BEARING GREASE FITTING OFF,23-32402,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,GREASE NON-DRIVE END BEARING - SEE OPERATION #20,23-32403,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CLEAN BLOWER SHAFT GREASE FITTINGS OFF,23-32404,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,GREASE BEARINGS USING ULTRASONIC,23-32405,1300,1300,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-21-23 6:12 AM,2023-02-21T06:12:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3081,BIOTHANE FLOAT OP CHECK- (LSH-41401) - PM SERVICE,23-32406,LSH-41401,LSH-41401,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-20-23 12:30 AM,2023-02-20T00:30:00.000Z,2-21-23 12:15 AM,2023-02-21T00:15:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
3081,Check operation of biothane float in diked area,23-32407,LSH-41401,LSH-41401,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-20-23 12:30 AM,2023-02-20T00:30:00.000Z,2-21-23 3:08 PM,2023-02-21T15:08:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4865,SA-2101 CORN PROBE - MECHANICAL  PM,23-32408,SA-2101,SA-2101,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-20-23 7:30 AM,2023-02-20T07:30:00.000Z,2-21-23 9:00 AM,2023-02-21T09:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
4865,Corn Probe Weekly PM,23-32409,SA-2101,SA-2101,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-20-23 7:30 AM,2023-02-20T07:30:00.000Z,2-21-23 4:49 PM,2023-02-21T16:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1800 AREA - DRYER D BLOWER MOTOR GREASING,23-32410,1840,1840,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-15-23 12:00 AM,2023-02-15T00:00:00.000Z,2-15-23 1:30 AM,2023-02-15T01:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,PROCEDURE - REGREASING OPTIM/ TECO INDUCTION MOTOR,23-32411,1840,1840,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-15-23 12:00 AM,2023-02-15T00:00:00.000Z,2-15-23 5:13 PM,2023-02-15T17:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,1800 AREA - DRYER D BLOWER MOTORS,23-32412,1840,1840,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-15-23 12:00 AM,2023-02-15T00:00:00.000Z,2-15-23 5:13 PM,2023-02-15T17:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6669,AIR COMPRESSOR - PM SERVICE,23-32413,K-3301A,K-3301A,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 2:00 AM,2023-02-16T02:00:00.000Z,2-6-23 3:54 PM,2023-02-06T15:54:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
6669,K-3301 A-C AIR COMPRESSOR QUARTER/ 2000 HR  CHECKS,23-32414,K-3301A,K-3301A,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-16-23 2:00 AM,2023-02-16T02:00:00.000Z,2-6-23 3:54 PM,2023-02-06T15:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,SCISSOR LIFT - PM SERVICE,23-32415,MTC-002,MTC-002,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-15-23 2:00 AM,2023-02-15T02:00:00.000Z,5-18-23 10:08 AM,2023-05-18T10:08:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,Annual inspection by outside contractor,23-32416,MTC-002,MTC-002,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-15-23 4:00 AM,2023-02-15T04:00:00.000Z,5-18-23 10:08 AM,2023-05-18T10:08:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,SAFETY SHOWER FLUSH & CHECK - PM SERVICE,23-32417,CHATHAM,CHATHAM,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-20-23 1:30 AM,2023-02-20T01:30:00.000Z,2-24-23 8:54 AM,2023-02-24T08:54:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,SAFETY SHOWER WEEKLY FLUSH,23-32418,CHATHAM,CHATHAM,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-20-23 1:30 AM,2023-02-20T01:30:00.000Z,2-24-23 8:54 AM,2023-02-24T08:54:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
7138,ACCULOAD SCULLY CABLE -PM SERVICE,23-32419,FQIC-2203,FQIC-2203,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:30 AM,2023-02-17T00:30:00.000Z,2-14-23 12:30 AM,2023-02-14T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
7138,ACCULOAD SCULLY CABLE BI-WEEKLY PM,23-32420,FQIC-2203,FQIC-2203,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:30 AM,2023-02-17T00:30:00.000Z,2-14-23 2:38 PM,2023-02-14T14:38:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4868,SC-1301 - MECHANICAL CHECKS,23-32421,SC-1301,SC-1301,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-20-23 1:00 AM,2023-02-20T01:00:00.000Z,2-21-23 1:00 AM,2023-02-21T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
4868,SC-1301 MECHANICAL CHECKS,23-32422,SC-1301,SC-1301,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-20-23 1:00 AM,2023-02-20T01:00:00.000Z,2-21-23 4:49 PM,2023-02-21T16:49:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER - (XFMR-3801)  - PM SERVICE,23-32423,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 12:30 AM,2023-02-14T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER  MONTHLY CHECK,23-32424,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 1:23 PM,2023-02-14T13:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER - (XFMR-3802)  - PM SERVICE,23-32425,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 12:30 AM,2023-02-14T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER  MONTHLY CHECK,23-32426,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 1:23 PM,2023-02-14T13:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER - (XFMR-3803)  - PM SERVICE,23-32427,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-16-23 12:45 AM,2023-02-16T00:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER  MONTHLY CHECK,23-32428,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-16-23 8:13 AM,2023-02-16T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER - (XFMR-3804)  - PM SERVICE,23-32429,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 12:30 AM,2023-02-14T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER  MONTHLY CHECK,23-32430,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 1:23 PM,2023-02-14T13:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER - (XFMR-3805)  - PM SERVICE,23-32431,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-16-23 12:45 AM,2023-02-16T00:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER  MONTHLY CHECK,23-32432,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-16-23 8:13 AM,2023-02-16T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER - (XFMR-3806)  - PM SERVICE,23-32433,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-16-23 12:45 AM,2023-02-16T00:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER  MONTHLY CHECK,23-32434,3800,3800,,,1-23-23 1:46 AM,2023-01-23T01:46:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-16-23 8:13 AM,2023-02-16T08:13:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,SCULLY OVERFILL PM (INDUSTRIAL),23-32435,2390,2390,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-19-23 12:00 AM,2023-02-19T00:00:00.000Z,5-18-23 10:08 AM,2023-05-18T10:08:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,SCULLY OVERFILL PM (INDUSTRIAL),23-32436,2390,2390,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-19-23 12:00 AM,2023-02-19T00:00:00.000Z,5-18-23 10:08 AM,2023-05-18T10:08:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
7174,DRYER SCRUBBER PH PROBE PM,23-32437,AE-84404,AE-84404,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,2-16-23 12:12 AM,2023-02-16T00:12:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
7174,CONDUCTIVITY METER /PH PROBE CLEAN & CALIBRATE PM,23-32438,AE-84404,AE-84404,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-16-23 2:00 AM,2023-02-16T02:00:00.000Z,2-16-23 1:29 PM,2023-02-16T13:29:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,RAIL FUEL LOADING SCULLY OVERFILL PM,23-32439,2390,2390,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-19-23 12:30 AM,2023-02-19T00:30:00.000Z,5-18-23 10:07 AM,2023-05-18T10:07:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,LSH-22107 SCULLY OVERFILL TEST,23-32440,2390,2390,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-19-23 12:30 AM,2023-02-19T00:30:00.000Z,5-18-23 10:07 AM,2023-05-18T10:07:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4867,SA-4102 (CK SAMPLER)  PM,23-32441,SA-4102,SA-4102,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-20-23 1:00 AM,2023-02-20T01:00:00.000Z,2-21-23 12:30 AM,2023-02-21T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
4867,SA-4102 (CK SAMPLER) 6 WEEK PM,23-32442,SA-4102,SA-4102,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-20-23 1:00 AM,2023-02-20T01:00:00.000Z,2-21-23 10:52 AM,2023-02-21T10:52:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6388,WS-3502A Tonkaflo Pump oil change,23-32443,WS-3502A,WS-3502A,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 1:00 AM,2023-02-14T01:00:00.000Z,2-13-23 3:23 PM,2023-02-13T15:23:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
6388,Quarterly oil changes,23-32444,WS-3502A,WS-3502A,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 12:00 AM,2023-02-14T00:00:00.000Z,2-13-23 3:23 PM,2023-02-13T15:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6388,Drain old oil out of the drain plug,23-32445,WS-3502A,WS-3502A,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 12:00 AM,2023-02-14T00:00:00.000Z,2-13-23 3:23 PM,2023-02-13T15:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6388,Remove & clean breather vent - re-install,23-32446,WS-3502A,WS-3502A,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 12:00 AM,2023-02-14T00:00:00.000Z,2-13-23 3:23 PM,2023-02-13T15:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6388,Re-install drain plug & add oil,23-32447,WS-3502A,WS-3502A,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 12:00 AM,2023-02-14T00:00:00.000Z,2-13-23 3:23 PM,2023-02-13T15:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6389,WS-3502B Tonkaflo Pump oil change,23-32448,WS-3502B,WS-3502B,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 1:00 AM,2023-02-14T01:00:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
6389,Quarterly oil changes,23-32449,WS-3502B,WS-3502B,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 12:00 AM,2023-02-14T00:00:00.000Z,2-21-23 7:19 AM,2023-02-21T07:19:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6389,Drain old oil out of the drain plug,23-32450,WS-3502B,WS-3502B,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 12:00 AM,2023-02-14T00:00:00.000Z,2-21-23 7:19 AM,2023-02-21T07:19:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6389,Remove & clean breather vent - re-install,23-32451,WS-3502B,WS-3502B,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 12:00 AM,2023-02-14T00:00:00.000Z,2-21-23 7:19 AM,2023-02-21T07:19:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
6389,Re-install drain plug & add oil,23-32452,WS-3502B,WS-3502B,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-14-23 12:00 AM,2023-02-14T00:00:00.000Z,2-21-23 7:19 AM,2023-02-21T07:19:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER - (XFMR-3816)  - PM SERVICE,23-32453,3800,3800,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 12:30 AM,2023-02-14T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER  MONTHLY CHECK,23-32454,3800,3800,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 1:23 PM,2023-02-14T13:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Monday route - Fill plant salt boxes,23-32455,CHATHAM,CHATHAM,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-21-23 1:00 AM,2023-02-21T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,Monitor & fill salt boxes,23-32456,CHATHAM,CHATHAM,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-20-23 1:00 AM,2023-02-20T01:00:00.000Z,2-21-23 1:08 PM,2023-02-21T13:08:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Thursday route - Fill plant salt boxes,23-32457,CHATHAM,CHATHAM,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-9-23 9:57 AM,2023-02-09T09:57:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,Monitor & fill salt boxes,23-32458,CHATHAM,CHATHAM,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,2-9-23 9:57 AM,2023-02-09T09:57:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1227,PH PROBE CLEANING AND CALIBRATION PM,23-32459,AT-13519,AT-13519,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-16-23 12:30 AM,2023-02-16T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1227,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-32460,AT-13519,AT-13519,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,2-16-23 3:36 PM,2023-02-16T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1230,PH PROBE CLEANING AND CALIBRATION PM,23-32461,AT-14125,AT-14125,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-16-23 12:30 AM,2023-02-16T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1230,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-32462,AT-14125,AT-14125,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,2-16-23 3:36 PM,2023-02-16T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,MI-1201B - MECHANICAL PM,23-32463,MI-1201B,MI-1201B,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-20-23 12:30 AM,2023-02-20T00:30:00.000Z,2-21-23 12:30 AM,2023-02-21T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,C-MI-1201B - MECHANICAL PM,23-32464,MI-1201B,MI-1201B,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,3-1-23 7:41 AM,2023-03-01T07:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Weekly Vibration check (GFE I/E),23-32465,MI-1201B,MI-1201B,,,1-23-23 1:47 AM,2023-01-23T01:47:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,3-1-23 7:41 AM,2023-03-01T07:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,MI-1201A - MECHANICAL PM,23-32466,MI-1201A,MI-1201A,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 12:30 AM,2023-02-16T00:30:00.000Z,2-16-23 1:30 AM,2023-02-16T01:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,HAMMERMILL WEEKLY PM & ROTATION CHANGE,23-32467,MI-1201A,MI-1201A,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-16-23 10:48 AM,2023-02-16T10:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Weekly Vibration check (GFE I/E),23-32468,MI-1201A,MI-1201A,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-16-23 10:48 AM,2023-02-16T10:48:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,COLD WEATHER PLAN (TOTE INSPECTION/AUDIT),23-32469,CHATHAM,CHATHAM,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,3-1-23 3:42 PM,2023-03-01T15:42:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TOTE #1 250' PORTABLE HEAT TRACING,23-32470,CHATHAM,CHATHAM,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,3-1-23 3:42 PM,2023-03-01T15:42:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TOTE #2 (2) SNAKE INSULATION BLANKETS,23-32471,CHATHAM,CHATHAM,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,3-1-23 3:42 PM,2023-03-01T15:42:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TOTE #3 (2) SNAKE INSULATION BLANKETS,23-32472,CHATHAM,CHATHAM,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,3-1-23 3:42 PM,2023-03-01T15:42:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"TOTE #4 (4) COATS, (4) BIBS, (10) GLOVES, HARD HAT LINERS, NECK WARMERS, (20) INFERNO PACKS",23-32473,CHATHAM,CHATHAM,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,3-1-23 3:42 PM,2023-03-01T15:42:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TOTE#5 (4) 100' EXPLOSION PROOF EXTENSION CORDS,23-32474,CHATHAM,CHATHAM,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,3-1-23 3:42 PM,2023-03-01T15:42:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER - (XFMR-3804B)  - PM SERVICE,23-32475,3800,3800,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 12:30 AM,2023-02-14T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER  MONTHLY CHECK,23-32476,3800,3800,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 1:23 PM,2023-02-14T13:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4743,PT-84401 REMOVE/REINSTALL FOR HPW,23-32477,PT-84401,PT-84401,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,4-18-23 1:00 AM,2023-04-18T01:00:00.000Z,5-18-23 10:07 AM,2023-05-18T10:07:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
4743,REMOVE PT-84401 PRIOR TO HPW AND INSTALL BLIND FLANGE,23-32478,PT-84401,PT-84401,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,4-18-23 12:00 AM,2023-04-18T00:00:00.000Z,5-18-23 10:07 AM,2023-05-18T10:07:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
4743,REMOVE BLIND FLANGE AND RE-INSTALL PT-84401,23-32479,PT-84401,PT-84401,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,4-18-23 12:00 AM,2023-04-18T00:00:00.000Z,5-18-23 10:07 AM,2023-05-18T10:07:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1919,FLT-002 Manitou Quarterly maintenance,23-32480,FLT-002,FLT-002,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-15-23 12:00 AM,2023-02-15T00:00:00.000Z,3-1-23 3:41 PM,2023-03-01T15:41:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
1919,"Oil & filter change, inspection",23-32481,FLT-002,FLT-002,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-15-23 1:00 AM,2023-02-15T01:00:00.000Z,3-1-23 3:41 PM,2023-03-01T15:41:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER - (XFMR-3818)  - PM SERVICE,23-32482,3800,3800,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 12:30 AM,2023-02-14T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,TRANSFORMER  MONTHLY CHECK,23-32483,3800,3800,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-17-23 12:45 AM,2023-02-17T00:45:00.000Z,2-14-23 1:23 PM,2023-02-14T13:23:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,5S AND STOCKROOM AUDIT-WEEKLY PM,23-32484,MAINTENANCE,MAINTENANCE,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:24 PM,2023-02-23T17:24:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
