WorkOrder_Asset,WorkOrder_Description,Work_Order,Location,Location_Normalized,Notes,Lead,Reported_Date,Reported_Timestamp,Target_Finish,Target_Finish_Timestamp,Actual_Finish,Actual_Finish_Timestamp,Priority,Priority_Int,Priority_InvalidValue,Work_Type,Status,History,Is_dynamic,Dynamic_Job_Plan_applied,Site,Assets,Asset_Descriptions,Parent,IsProblematic,Area,Tag_Full,INstrumentation_Location,Instrumentation_Type_,Instrumentation_Data_Type,Instrumentation_Data_Type_Meaning,INstrumentation_Type_Description,Role,Instrumentation_Description,Related_Location_Cleaned
1293,BL-1804D - WEEKLY BEARING GREASING,23-32485,BL-1804D,BL-1804D,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-21-23 1:00 AM,2023-02-21T01:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,
1293,BL-1804D WEEKLY GREASING,23-32486,BL-1804D,BL-1804D,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-22-23 7:25 AM,2023-02-22T07:25:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,"1293, 6864","BLOWER, NYB, MODEL 714 SERIES 45, GENERAL INDUSTRIAL, CW/UB, Arrg't 8, MOTOR / 450HP / 1200RPM / TEFC / 2300V/3PH/60HZ / FR# 5808C",,No,CH-DRYER_D_BLR,CH-DRYER_D_BLR:BL1804D.STAIND,BL-1804D,BL,STAIND,"Status indication (open/closed, run/stop)",Blower (asset),Equipment status,CYCLONE INLET PRESSURE,
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-32487,2100,2100,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:24 PM,2023-02-23T17:24:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-32488,2100,2100,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 5:00 AM,2023-02-20T05:00:00.000Z,2-23-23 5:24 PM,2023-02-23T17:24:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1500, 6500",23-32489,1500,1500,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:44 PM,2023-02-23T17:44:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1500, 6500 (Distillation)",23-32490,1500,1500,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:44 PM,2023-02-23T17:44:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1600, 1660, 1700",23-32491,1600,1600,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:45 PM,2023-02-23T17:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-32492,1600,1600,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:45 PM,2023-02-23T17:45:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-32493,2200,2200,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:45 PM,2023-02-23T17:45:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-32494,2200,2200,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:45 PM,2023-02-23T17:45:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1830, 1840, DDG Cooler",23-32495,1800,1800,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:24 PM,2023-02-23T17:24:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1830, 1840, DDG Cooler",23-32496,1800,1800,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,2-23-23 5:24 PM,2023-02-23T17:24:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-32497,2100,2100,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2100, 1200, 1300, 1400 (Corn, Mill, Mash, Fermentation)",23-32498,2100,2100,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 2:30 AM,2023-02-20T02:30:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1500, 6500",23-32499,1500,1500,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1500, 6500 (Distillation)",23-32500,1500,1500,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1600, 1660, 1700",23-32501,1600,1600,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1600, 1660, 1700 (Evaps, Corn oil, Decanyers)",23-32502,1600,1600,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-32503,2200,2200,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-2200, 2300, 3200, 3600, 4100",23-32504,2200,2200,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1830, 1840, DDG Cooler",23-32505,1800,1800,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,"Area Asset Checks-1830, 1840, DDG Cooler",23-32506,1800,1800,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-20-23 12:00 AM,2023-02-20T00:00:00.000Z,1-24-23 7:59 AM,2023-01-24T07:59:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,C-1803D pH Meter-Weekly PM,23-32507,AT-84505,AT-84505,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 12:00 AM,2023-02-16T00:00:00.000Z,2-16-23 12:30 AM,2023-02-16T00:30:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,PH PROBE CLEANING AND CALIBRATION WEEKLY PM,23-32508,AT-84505,AT-84505,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 1:00 AM,2023-02-16T01:00:00.000Z,2-16-23 3:36 PM,2023-02-16T15:36:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,CE-1713 Mechanical PM,23-32509,CE-1713,CE-1713,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 10:00 AM,2023-02-16T10:00:00.000Z,2-21-23 11:00 AM,2023-02-21T11:00:00.000Z,4,4,,PM,CLOSE,Y,N,NO,CHATHAM,,,,,,,,,,,,,,
,Housing- Check housing inside and outside for deposits.,23-32510,CE-1713,CE-1713,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 7:00 AM,2023-02-16T07:00:00.000Z,2-21-23 3:01 PM,2023-02-21T15:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Gear Box - Check for tightness and arrange refurbish if necessary,23-32511,CE-1713,CE-1713,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 7:00 AM,2023-02-16T07:00:00.000Z,2-21-23 3:01 PM,2023-02-21T15:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Rotor- lubricate,23-32512,CE-1713,CE-1713,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 7:00 AM,2023-02-16T07:00:00.000Z,2-21-23 3:01 PM,2023-02-21T15:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Rotor- Check wear protectionat solids discharge for wear, exchange if necessary",23-32513,CE-1713,CE-1713,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 7:00 AM,2023-02-16T07:00:00.000Z,2-21-23 3:01 PM,2023-02-21T15:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,"Diverter Valve- lubricate spindles, guide bars , bearing",23-32514,CE-1713,CE-1713,,,1-23-23 1:48 AM,2023-01-23T01:48:00.000Z,2-16-23 7:00 AM,2023-02-16T07:00:00.000Z,2-21-23 3:01 PM,2023-02-21T15:01:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1431,CV-2104 (BN-2105 Cleanout Conveyor) has a bent paddle,23-32664,CV-2104,CV-2104,,,1-23-23 7:10 AM,2023-01-23T07:10:00.000Z,1-22-23 11:35 AM,2023-01-22T11:35:00.000Z,2-10-23 7:45 AM,2023-02-10T07:45:00.000Z,2,2,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3038,Replace LT-13712,23-32665,LI-13712,LI-13712,,,1-23-23 8:09 AM,2023-01-23T08:09:00.000Z,3-26-23 8:09 AM,2023-03-26T08:09:00.000Z,3-22-23 11:09 AM,2023-03-22T11:09:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3038,REMOVE OLD TXMS,23-32666,LI-13712,LI-13712,,,1-23-23 8:12 AM,2023-01-23T08:12:00.000Z,3-31-23 8:09 AM,2023-03-31T08:09:00.000Z,3-22-23 2:29 PM,2023-03-22T14:29:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
3038,INSTALL NEW,23-32667,LI-13712,LI-13712,,,1-23-23 8:12 AM,2023-01-23T08:12:00.000Z,3-31-23 8:09 AM,2023-03-31T08:09:00.000Z,3-22-23 2:29 PM,2023-03-22T14:29:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,R&D Lab: 540 Park Ave - Generator Error Message,23-32668,R&D LAB,R&D LAB,,,1-23-23 8:40 AM,2023-01-23T08:40:00.000Z,1-31-23 2:55 PM,2023-01-31T14:55:00.000Z,3-16-23 6:40 AM,2023-03-16T06:40:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Turn off Heat Trace on MSU4/5,23-32669,6100,6100,,,1-23-23 9:01 AM,2023-01-23T09:01:00.000Z,2-17-23 3:47 PM,2023-02-17T15:47:00.000Z,1-23-23 4:47 PM,2023-01-23T16:47:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,BUILD SCAFF,23-32670,1840,1840,,,1-23-23 11:47 AM,2023-01-23T11:47:00.000Z,6-21-22 5:30 PM,2022-06-21T17:30:00.000Z,4-9-23 6:01 AM,2023-04-09T06:01:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,DISMANTLE SCAFF,23-32671,1840,1840,,,1-23-23 11:48 AM,2023-01-23T11:48:00.000Z,6-21-22 5:30 PM,2022-06-21T17:30:00.000Z,4-9-23 6:01 AM,2023-04-09T06:01:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1323,Main light for bin cleanout,23-32673,BU-GHR,BU-GHR,,,1-23-23 12:37 PM,2023-01-23T12:37:00.000Z,1-24-23 12:30 PM,2023-01-24T12:30:00.000Z,1-23-23 7:31 AM,2023-01-23T07:31:00.000Z,1,1,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,YA21204 CV2107A Motor Running Status for interlock Bypass,23-32674,,,,VIRAJ.PATEL,1-23-23 2:59 PM,2023-01-23T14:59:00.000Z,,,3-14-23 8:27 AM,2023-03-14T08:27:00.000Z,2,2,,EC,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Investigate Vollmer fuel tank electric,23-32677,CHATHAM,CHATHAM,,,1-23-23 4:06 PM,2023-01-23T16:06:00.000Z,1-26-23 7:45 AM,2023-01-26T07:45:00.000Z,1-24-23 8:30 AM,2023-01-24T08:30:00.000Z,2,2,,SA,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,Plumber repair of water supply in Ops lab (island sink),23-32678,0000,0000,,,1-23-23 4:13 PM,2023-01-23T16:13:00.000Z,2-3-23 11:28 AM,2023-02-03T11:28:00.000Z,6-12-23 10:59 AM,2023-06-12T10:59:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5475,REMOVE MANWAY DOOR,23-32679,TK-1902,TK-1902,,,1-24-23 6:38 AM,2023-01-24T06:38:00.000Z,12-31-22 12:59 PM,2022-12-31T12:59:00.000Z,3-14-23 12:16 PM,2023-03-14T12:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,,23-32680,,,,,1-24-23 6:39 AM,2023-01-24T06:39:00.000Z,12-31-22 12:59 PM,2022-12-31T12:59:00.000Z,,,4,4,,CO,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5475,HPW-CLEAN TANK,23-32681,TK-1902,TK-1902,,,1-24-23 6:39 AM,2023-01-24T06:39:00.000Z,12-31-22 12:59 PM,2022-12-31T12:59:00.000Z,3-14-23 12:16 PM,2023-03-14T12:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5475,ACUREN PERFORM INSPECTION,23-32682,TK-1902,TK-1902,,,1-24-23 6:40 AM,2023-01-24T06:40:00.000Z,12-31-22 12:59 PM,2022-12-31T12:59:00.000Z,3-14-23 12:16 PM,2023-03-14T12:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5475,REPAIR PIPE AS PER REPAIR PLAN,23-32683,TK-1902,TK-1902,,,1-24-23 6:41 AM,2023-01-24T06:41:00.000Z,12-31-22 12:59 PM,2022-12-31T12:59:00.000Z,3-14-23 12:16 PM,2023-03-14T12:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5475,RE-INSTALL MANWAY DOOR,23-32684,TK-1902,TK-1902,,,1-24-23 6:42 AM,2023-01-24T06:42:00.000Z,12-31-22 12:59 PM,2022-12-31T12:59:00.000Z,3-14-23 12:16 PM,2023-03-14T12:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
5475,SENTRY PERFORM CSE FOR SCOPE,23-32685,TK-1902,TK-1902,,,1-24-23 6:45 AM,2023-01-24T06:45:00.000Z,12-31-22 12:59 PM,2022-12-31T12:59:00.000Z,3-14-23 12:16 PM,2023-03-14T12:16:00.000Z,4,4,,CO,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
1651,Mash Strainer TLC,23-32687,F-1301B,F-1301B,,,1-24-23 6:55 AM,2023-01-24T06:55:00.000Z,1-25-23 9:57 PM,2023-01-25T21:57:00.000Z,1-24-23 1:57 AM,2023-01-24T01:57:00.000Z,2,2,,RM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TA23 - Inspect RC3 from manways,23-32689,C-6571,C-6571,,,1-24-23 7:50 AM,2023-01-24T07:50:00.000Z,4-21-23 8:24 AM,2023-04-21T08:24:00.000Z,4-27-23 10:04 AM,2023-04-27T10:04:00.000Z,4,4,,PM,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TA23 - Pressure test RC3 (operations),23-32690,C-6571,C-6571,,,1-24-23 7:52 AM,2023-01-24T07:52:00.000Z,4-21-23 8:57 AM,2023-04-21T08:57:00.000Z,,,4,4,,SD,CAN,Y,,NO,CHATHAM,,,,,,,,,,,,,,
,TA23 Replace Paper gasket on Propanol side draw on RC3,23-32691,C-6571,C-6571,,,1-24-23 7:53 AM,2023-01-24T07:53:00.000Z,4-30-23 10:40 AM,2023-04-30T10:40:00.000Z,4-27-23 10:09 AM,2023-04-27T10:09:00.000Z,4,4,,SD,CLOSE,Y,,NO,CHATHAM,,,,,,,,,,,,,,
